<!DOCTYPE html>
<html lang="en" class="scroll-smooth">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>HVDC Studies with pandapower — GridPulse</title>
  <meta name="description" content="Open-source HVDC steady-state studies with pandapower: LCC link power flow, SCR & filter voltage steps (IEC 60909), reactive power controller time series and VSC-HVDC hybrid AC/DC power flow — interactive results and full Python source." />
  <meta property="og:title" content="HVDC Studies with pandapower — GridPulse" />
  <meta property="og:description" content="Interactive results from open-source pandapower HVDC studies, with the full Python code." />
  <meta name="twitter:card" content="summary" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&family=JetBrains+Mono:wght@400;500;600;700&display=swap" rel="stylesheet" />
  <script>
    try { if ((localStorage.getItem('gridpulse-theme') || 'dark') === 'dark') document.documentElement.classList.add('dark'); } catch (e) { document.documentElement.classList.add('dark'); }
  </script>
  <script src="https://cdn.tailwindcss.com/3.4.17"></script>
  <script>
    tailwind.config = { darkMode: 'class', theme: { extend: {
      fontFamily: { sans: ['Inter', 'system-ui', 'sans-serif'], mono: ['JetBrains Mono', 'ui-monospace', 'monospace'] },
      colors: { grid: { 50: '#f0f9ff', 100: '#e0f2fe', 200: '#bae6fd', 500: '#0ea5e9', 600: '#0284c7', 700: '#0369a1', 800: '#075985', 900: '#0c4a6e', 950: '#082f49' } } } } };
  </script>
  <script src="https://cdn.jsdelivr.net/npm/chart.js@4.4.1/dist/chart.umd.min.js"></script>
  <script src="https://unpkg.com/lucide@0.460.0/dist/umd/lucide.min.js"></script>
  <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/prismjs@1.29.0/themes/prism-tomorrow.min.css" />
  <script src="https://cdn.jsdelivr.net/npm/prismjs@1.29.0/prism.min.js"></script>
  <script src="https://cdn.jsdelivr.net/npm/prismjs@1.29.0/components/prism-python.min.js"></script>
  <style>
    .blueprint-bg { background-image: linear-gradient(to right, rgba(14,165,233,.07) 1px, transparent 1px), linear-gradient(to bottom, rgba(14,165,233,.07) 1px, transparent 1px); background-size: 26px 26px; }
    .tab-panel { animation: fadeIn .2s ease-out; }
    @keyframes fadeIn { from { opacity: 0; transform: translateY(4px); } to { opacity: 1; transform: none; } }
    pre[class*="language-"] { margin: 0; border-radius: 0 0 14px 14px; font-size: 12px; line-height: 1.6; max-height: 70vh; }
    .seg button[aria-pressed="true"] { background: #0284c7; color: #fff; border-color: #0284c7; }
    .heat td button { width: 100%; }
  </style>
</head>
<body class="bg-slate-50 text-slate-900 dark:bg-slate-950 dark:text-slate-100 font-sans antialiased min-h-screen flex flex-col">

  <header class="sticky top-0 z-40 w-full backdrop-blur-md bg-white/90 dark:bg-slate-950/90 border-b border-slate-200/80 dark:border-slate-800/80">
    <div class="max-w-7xl mx-auto px-4 sm:px-6 lg:px-8 h-16 flex items-center justify-between gap-3">
      <a href="index.html" class="flex items-center gap-3 group">
        <div class="w-10 h-10 rounded-xl bg-gradient-to-br from-grid-500 to-grid-700 text-white flex items-center justify-center shadow-md shadow-grid-500/25 group-hover:scale-105 transition-transform"><i data-lucide="zap" class="w-5 h-5"></i></div>
        <div>
          <div class="text-base sm:text-lg font-extrabold tracking-tight leading-tight">GridPulse</div>
          <div class="text-[11px] font-medium text-slate-500 dark:text-slate-400 tracking-wide uppercase">pandapower Studies</div>
        </div>
      </a>
      <nav class="hidden md:flex items-center gap-1 text-sm font-medium">
        <a href="index.html#articles" class="px-3.5 py-2 rounded-lg text-slate-600 dark:text-slate-300 hover:bg-slate-100 dark:hover:bg-slate-900">Articles</a>
        <a href="index.html#lab" class="px-3.5 py-2 rounded-lg text-slate-600 dark:text-slate-300 hover:bg-slate-100 dark:hover:bg-slate-900">Interactive Lab</a>
        <a href="hvdc-controls.html" class="px-3.5 py-2 rounded-lg text-slate-600 dark:text-slate-300 hover:bg-slate-100 dark:hover:bg-slate-900">Controller Lab</a>
        <span class="px-3.5 py-2 rounded-lg bg-grid-50 dark:bg-grid-950/70 text-grid-700 dark:text-sky-400">pandapower Studies</span>
        <a href="index.html#tools" class="px-3.5 py-2 rounded-lg text-slate-600 dark:text-slate-300 hover:bg-slate-100 dark:hover:bg-slate-900">OSS Tools</a>
      </nav>
      <div class="flex items-center gap-2">
        <a href="https://github.com/Ashu-kd" target="_blank" rel="noopener noreferrer" class="hidden sm:inline-flex items-center gap-1.5 px-3 py-1.5 rounded-lg text-xs font-mono font-medium bg-slate-100 hover:bg-slate-200 dark:bg-slate-900 dark:hover:bg-slate-800 border border-slate-200 dark:border-slate-800"><i data-lucide="github" class="w-3.5 h-3.5"></i><span>@Ashu-kd</span></a>
        <button id="theme-toggle-btn" type="button" aria-label="Toggle dark mode" class="p-2.5 rounded-lg bg-slate-100 hover:bg-slate-200 dark:bg-slate-900 dark:hover:bg-slate-800 border border-slate-200 dark:border-slate-800">
          <i data-lucide="moon" class="w-4 h-4 block dark:hidden"></i><i data-lucide="sun" class="w-4 h-4 hidden dark:block text-amber-400"></i>
        </button>
      </div>
    </div>
  </header>

  <main class="flex-1 max-w-7xl w-full mx-auto px-4 sm:px-6 lg:px-8 py-6 sm:py-8 space-y-6">

    <section class="relative overflow-hidden rounded-3xl bg-slate-900 text-white p-6 sm:p-8 border border-slate-800 blueprint-bg">
      <div class="absolute -right-24 -top-24 w-80 h-80 rounded-full bg-emerald-500/20 blur-3xl"></div>
      <div class="relative grid lg:grid-cols-3 gap-6 items-end">
        <div class="lg:col-span-2">
          <span class="inline-flex items-center gap-2 px-3 py-1 rounded-full text-[11px] font-mono font-semibold bg-emerald-500/15 text-emerald-300 border border-emerald-500/30"><i data-lucide="flask-conical" class="w-3.5 h-3.5"></i> pandapower <span id="pp-version"></span> · Python · MIT</span>
          <h1 class="mt-3 text-3xl sm:text-4xl font-extrabold tracking-tight leading-tight">HVDC Studies with <span class="text-emerald-400">pandapower</span></h1>
          <p class="mt-3 text-sm sm:text-base text-slate-300 leading-relaxed">
            Steady-state companion to the <a class="text-sky-300 underline" href="hvdc-controls.html">HVDC Controller Lab</a>: an LCC link in an AC power flow, short-circuit ratio and filter voltage steps (IEC 60909), the reactive power controller over a power ramp, and a VSC link in pandapower's hybrid AC/DC power flow. Every curve below is a real pandapower result — pick a case and the charts switch to that run. The complete Python source is at the bottom of the page.
          </p>
        </div>
        <div class="flex flex-wrap lg:flex-col gap-2 lg:items-end">
          <a href="#code" data-goto="code" class="inline-flex items-center gap-2 px-4 py-2.5 rounded-xl bg-emerald-500 hover:bg-emerald-600 text-white font-semibold text-sm"><i data-lucide="code-2" class="w-4 h-4"></i> View the Python code</a>
          <a href="assets/downloads/gridpulse-hvdc-pandapower.zip" class="inline-flex items-center gap-2 px-4 py-2.5 rounded-xl bg-white/10 hover:bg-white/15 border border-white/15 text-white font-semibold text-sm"><i data-lucide="download" class="w-4 h-4"></i> Download scripts (.zip)</a>
          <a href="https://github.com/Ashu-kd/gridpulse-blog.github.io/tree/main/pandapower-hvdc" target="_blank" rel="noopener" class="inline-flex items-center gap-2 px-4 py-2.5 rounded-xl bg-white/10 hover:bg-white/15 border border-white/15 text-white font-semibold text-sm"><i data-lucide="github" class="w-4 h-4"></i> Code on GitHub</a>
        </div>
      </div>
    </section>

    <nav id="tabs" class="flex flex-wrap gap-1.5 bg-slate-200/70 dark:bg-slate-900 p-1.5 rounded-xl border border-slate-200 dark:border-slate-800">
      <button type="button" class="tab px-3 py-2 rounded-lg text-xs sm:text-sm font-semibold" data-tab="lcc">1 · LCC link power flow</button>
      <button type="button" class="tab px-3 py-2 rounded-lg text-xs sm:text-sm font-semibold" data-tab="scr">2 · SCR &amp; filter steps</button>
      <button type="button" class="tab px-3 py-2 rounded-lg text-xs sm:text-sm font-semibold" data-tab="rpc">3 · RPC time series</button>
      <button type="button" class="tab px-3 py-2 rounded-lg text-xs sm:text-sm font-semibold" data-tab="vsc">4 · VSC hybrid AC/DC</button>
      <button type="button" class="tab px-3 py-2 rounded-lg text-xs sm:text-sm font-semibold" data-tab="code">5 · Python source</button>
    </nav>

    <!-- ===================== 1. LCC ===================== -->
    <section id="tab-lcc" class="tab-panel hidden space-y-4">
      <div class="grid lg:grid-cols-12 gap-4">
        <div class="lg:col-span-4 bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-5 space-y-4 shadow-sm">
          <h3 class="font-bold flex items-center gap-2"><i data-lucide="git-compare-arrows" class="w-4 h-4 text-grid-500"></i> LCC link between two AC systems</h3>
          <p class="text-xs text-slate-600 dark:text-slate-400 leading-relaxed">1000 MW link, both converter buses behind a Thevenin impedance. The DC power order is swept from 0.05 to 1.0 pu; at every point two custom pandapower controllers settle the station: <b>LCCConverter</b> (reactive demand from the overlap equations) and <b>RPCFilterController</b> (6 × 120 Mvar banks, minimum filter, ±0.08 pu band, U limits).</p>
          <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">AC system strength (SCR, both ends)</div><div id="lcc-scr" class="seg flex flex-wrap gap-1.5"></div></div>
          <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">Station</div><div id="lcc-side" class="seg flex flex-wrap gap-1.5"></div></div>
          <div class="text-[11px] font-mono text-slate-500">Script: <a href="#code" data-file="01_lcc_link_powerflow.py" class="file-link text-grid-600 dark:text-sky-400 underline">01_lcc_link_powerflow.py</a></div>
        </div>
        <div class="lg:col-span-8 space-y-4">
          <div id="lcc-kpi" class="grid grid-cols-2 sm:grid-cols-4 gap-3"></div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">Converter demand, filters and exchange with the AC system</h4><div class="relative h-72"><canvas id="ch-lcc-q"></canvas></div></div>
          <div class="grid xl:grid-cols-2 gap-4">
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">AC voltage at the converter bus</h4><div class="relative h-56"><canvas id="ch-lcc-u"></canvas></div></div>
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">Filter banks in service</h4><div class="relative h-56"><canvas id="ch-lcc-n"></canvas></div></div>
          </div>
        </div>
      </div>
    </section>

    <!-- ===================== 2. SCR ===================== -->
    <section id="tab-scr" class="tab-panel hidden space-y-4">
      <div class="grid lg:grid-cols-12 gap-4">
        <div class="lg:col-span-4 bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-5 space-y-4 shadow-sm">
          <h3 class="font-bold flex items-center gap-2"><i data-lucide="gauge" class="w-4 h-4 text-grid-500"></i> System strength &amp; filter voltage steps</h3>
          <p class="text-xs text-slate-600 dark:text-slate-400 leading-relaxed"><code>pandapower.shortcircuit.calc_sc</code> (IEC 60909, max case) gives the short-circuit power S<sub>sc</sub> at the converter bus. Then the six banks are switched in one at a time with a power flow (no DC power) to measure the real voltage step and compare it with the textbook estimate ΔU ≈ Q<sub>b</sub>/S<sub>sc</sub>.</p>
          <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">Highlight</div><div id="scr-sel" class="seg flex flex-wrap gap-1.5"></div></div>
          <p class="text-[11px] text-slate-500">IEC 60909 includes the voltage factor c<sub>max</sub> = 1.1, so the computed SCR is ~10 % above the design value. With all banks in and no load the voltage is far above limits — which is why the minimum-filter schedule connects banks only as load rises.</p>
          <div class="text-[11px] font-mono text-slate-500">Script: <a href="#code" data-file="02_scr_and_filter_switching_steps.py" class="file-link text-grid-600 dark:text-sky-400 underline">02_scr_and_filter_switching_steps.py</a></div>
        </div>
        <div class="lg:col-span-8 space-y-4">
          <div id="scr-kpi" class="grid grid-cols-2 sm:grid-cols-4 gap-3"></div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">AC voltage vs number of 120 Mvar banks in service</h4><div class="relative h-72"><canvas id="ch-scr"></canvas></div></div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 shadow-sm overflow-x-auto"><table id="scr-table" class="w-full text-xs font-mono text-left"></table></div>
        </div>
      </div>
    </section>

    <!-- ===================== 3. RPC ===================== -->
    <section id="tab-rpc" class="tab-panel hidden space-y-4">
      <div class="grid lg:grid-cols-12 gap-4">
        <div class="lg:col-span-4 space-y-4">
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-5 space-y-4 shadow-sm">
            <h3 class="font-bold flex items-center gap-2"><i data-lucide="waves" class="w-4 h-4 text-grid-500"></i> Reactive power controller over a ramp</h3>
            <p class="text-xs text-slate-600 dark:text-slate-400 leading-relaxed"><code>pandapower.timeseries.run_timeseries</code>: the rectifier power ramps 0.1 → 1.0 → 0.1 pu at 0.01 pu/s (1 s steps). The RPC controller switches 120 Mvar banks after a 2 s confirmation delay, keeps Q<sub>exchange</sub> − bias inside ±band, and gives U-limits priority.</p>
            <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">Q dead-band ±B</div><div id="rpc-band" class="seg flex flex-wrap gap-1.5"></div></div>
            <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">SCR</div><div id="rpc-scr" class="seg flex flex-wrap gap-1.5"></div></div>
            <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">Operator Q bias</div><div id="rpc-bias" class="seg flex flex-wrap gap-1.5"></div></div>
            <div class="text-[11px] font-mono text-slate-500">Script: <a href="#code" data-file="03_rpc_filter_switching_timeseries.py" class="file-link text-grid-600 dark:text-sky-400 underline">03_rpc_filter_switching_timeseries.py</a> · controller: <a href="#code" data-file="hvdc_pp/controllers.py" class="file-link text-grid-600 dark:text-sky-400 underline">hvdc_pp/controllers.py</a></div>
          </div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-5 shadow-sm">
            <h4 class="text-sm font-bold mb-1">Switching operations — all 24 runs</h4>
            <p class="text-[11px] text-slate-500 mb-2">Click a cell to open that run. Red = dead-band narrower than one bank (2B &lt; Q<sub>b</sub> = 0.12 pu).</p>
            <table id="rpc-heat" class="heat w-full text-xs font-mono text-center"></table>
          </div>
        </div>
        <div class="lg:col-span-8 space-y-4">
          <div id="rpc-banner" class="hidden rounded-xl p-3.5 text-xs border"></div>
          <div id="rpc-kpi" class="grid grid-cols-2 sm:grid-cols-4 gap-3"></div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">Reactive power balance</h4><div class="relative h-72"><canvas id="ch-rpc-q"></canvas></div></div>
          <div class="grid xl:grid-cols-2 gap-4">
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">AC voltage &amp; banks in service</h4><div class="relative h-60"><canvas id="ch-rpc-u"></canvas></div></div>
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">Q exchange vs P — switching hysteresis</h4><div class="relative h-60"><canvas id="ch-rpc-loop"></canvas></div></div>
          </div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 shadow-sm"><h4 class="text-sm font-bold mb-2">Switching log (from the controller)</h4><div id="rpc-events" class="overflow-x-auto max-h-72 overflow-y-auto text-xs"></div></div>
        </div>
      </div>
    </section>

    <!-- ===================== 4. VSC ===================== -->
    <section id="tab-vsc" class="tab-panel hidden space-y-4">
      <div class="grid lg:grid-cols-12 gap-4">
        <div class="lg:col-span-4 bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-5 space-y-4 shadow-sm">
          <h3 class="font-bold flex items-center gap-2"><i data-lucide="activity" class="w-4 h-4 text-grid-500"></i> VSC-HVDC in hybrid AC/DC power flow</h3>
          <p class="text-xs text-slate-600 dark:text-slate-400 leading-relaxed">pandapower ≥ 3.0 solves AC and DC grids together (<code>create_bus_dc</code>, <code>create_line_dc_from_parameters</code>, <code>create_vsc</code>). Station A holds V<sub>dc</sub> = 1.0 pu and its Q order; station B dispatches P and holds its PCC voltage at 1.0 pu. 300 km DC cable, 1000 MW.</p>
          <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">SCR of the varied AC system</div><div id="vsc-scr" class="seg flex flex-wrap gap-1.5"></div></div>
          <div><div class="text-[11px] font-semibold uppercase tracking-wider text-slate-500 mb-1.5">Power carried by station A (Q sweep)</div><div id="vsc-p" class="seg flex flex-wrap gap-1.5"></div></div>
          <p class="text-[11px] text-slate-500">Sign convention (pandapower load convention): Q &gt; 0 = absorbed by the converter. Positive power order at B = transfer A → B.</p>
          <div class="text-[11px] font-mono text-slate-500">Script: <a href="#code" data-file="04_vsc_hvdc_hybrid_powerflow.py" class="file-link text-grid-600 dark:text-sky-400 underline">04_vsc_hvdc_hybrid_powerflow.py</a></div>
        </div>
        <div class="lg:col-span-8 space-y-4">
          <div id="vsc-kpi" class="grid grid-cols-2 sm:grid-cols-4 gap-3"></div>
          <div class="grid xl:grid-cols-2 gap-4">
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">DC voltage at B &amp; DC-cable losses</h4><div class="relative h-60"><canvas id="ch-vsc-dc"></canvas></div></div>
            <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">Q used by station B to hold U<sub>PCC</sub> = 1.0</h4><div class="relative h-60"><canvas id="ch-vsc-qb"></canvas></div></div>
          </div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 blueprint-bg shadow-sm"><h4 class="text-sm font-bold mb-2">PCC voltage at A vs its reactive-power order (all SCRs, selected power)</h4><div class="relative h-64"><canvas id="ch-vsc-u"></canvas></div></div>
        </div>
      </div>
    </section>

    <!-- ===================== 5. CODE ===================== -->
    <section id="tab-code" class="tab-panel hidden space-y-4">
      <div class="grid lg:grid-cols-12 gap-4">
        <aside class="lg:col-span-3 space-y-4">
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 shadow-sm">
            <h3 class="font-bold text-sm mb-2 flex items-center gap-2"><i data-lucide="folder-tree" class="w-4 h-4 text-grid-500"></i> pandapower-hvdc/</h3>
            <ul id="file-list" class="space-y-0.5 text-xs font-mono"></ul>
          </div>
          <div class="bg-white dark:bg-slate-900/80 rounded-2xl border border-slate-200 dark:border-slate-800 p-4 shadow-sm text-xs space-y-2">
            <div class="font-bold text-sm">Run it yourself</div>
            <pre class="rounded-lg bg-slate-950 text-emerald-300 p-3 overflow-x-auto font-mono text-[11px] leading-relaxed">cd pandapower-hvdc
pip install -r requirements.txt
python 01_lcc_link_powerflow.py
python 02_scr_and_filter_switching_steps.py
python 03_rpc_filter_switching_timeseries.py
python 04_vsc_hvdc_hybrid_powerflow.py
python tools/export_web_results.py</pre>
            <p class="text-slate-500">The last command regenerates the data shown on this page.</p>
          </div>
        </aside>
        <div class="lg:col-span-9">
          <div class="rounded-2xl overflow-hidden border border-slate-800 bg-slate-950 shadow-sm">
            <div class="flex flex-wrap items-center justify-between gap-2 px-4 py-2.5 bg-slate-900 border-b border-slate-800">
              <span id="code-title" class="text-xs font-mono text-slate-300"></span>
              <div class="flex gap-1.5">
                <button type="button" id="code-copy" class="inline-flex items-center gap-1.5 px-2.5 py-1 rounded-lg text-xs font-mono bg-grid-600 hover:bg-grid-500 text-white"><i data-lucide="copy" class="w-3.5 h-3.5"></i> Copy</button>
                <button type="button" id="code-dl" class="inline-flex items-center gap-1.5 px-2.5 py-1 rounded-lg text-xs font-mono bg-slate-700 hover:bg-slate-600 text-white"><i data-lucide="download" class="w-3.5 h-3.5"></i> Download</button>
              </div>
            </div>
            <pre id="code-pre" class="language-python"><code id="code-view" class="language-python"></code></pre>
          </div>
        </div>
      </div>
    </section>
  </main>

  <footer class="border-t border-slate-200 dark:border-slate-800 bg-white dark:bg-slate-950 py-6 mt-8">
    <div class="max-w-7xl mx-auto px-4 sm:px-6 lg:px-8 flex flex-col sm:flex-row items-center justify-between gap-3 text-xs text-slate-500">
      <span>GridPulse — HVDC studies with pandapower (BSD-3) · scripts MIT · generated <span id="pp-date"></span></span>
      <span><a href="index.html#articles" class="hover:underline">Articles</a> · <a href="hvdc-controls.html" class="hover:underline">Controller Lab</a> · <a href="https://www.pandapower.org" target="_blank" rel="noopener" class="hover:underline">pandapower.org</a></span>
    </div>
  </footer>
  <div id="toast" class="fixed bottom-5 left-1/2 -translate-x-1/2 z-50 hidden px-4 py-2.5 rounded-xl bg-slate-900 text-white text-xs font-semibold shadow-xl border border-slate-700"></div>

  <script type="application/json" id="pp-data">{"meta":{"pandapower":"3.5.6","generated":"2026-11-23","p_rated_mw":1000.0,"bank_pu":0.12,"n_banks":6},"lcc":{"2.5":{"P":[0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0],"rect_Qconv":[0.0142,0.0298,0.0469,0.0653,0.0851,0.1063,0.1289,0.1529,0.1764,0.2031,0.2272,0.2565,0.288,0.3141,0.349,0.3742,0.415,0.472,null,null],"rect_Qfilt":[0.1303,0.1281,0.1256,0.1228,0.1197,0.1163,0.1126,0.1085,0.2344,0.2242,0.3657,0.3466,0.3249,0.4745,0.4368,0.6073,0.541,0.423,null,null],"rect_U":[1.0422,1.0331,1.0229,1.0115,0.9987,0.9845,0.9686,0.9509,0.9883,0.9665,1.0079,0.9812,0.95,0.9942,0.9539,1.006,0.9495,0.8396,null,null],"rect_banks":[1,1,1,1,1,1,1,1,2,2,3,3,3,4,4,5,5,5,null,null],"inv_Qconv":[0.0166,0.0346,0.0537,0.074,0.0955,0.1183,0.1422,0.1674,0.192,0.2193,0.2482,0.2787,0.3048,0.3374,0.3724,0.3985,0.4364,0.4611,null,null],"inv_Qfilt":[0.1311,0.1297,0.128,0.1261,0.1239,0.1215,0.1187,0.1157,0.2528,0.2452,0.2367,0.2272,0.3758,0.3582,0.3376,0.5043,0.4696,0.6718,null,null],"inv_U":[1.0454,1.0396,1.0329,1.0251,1.0162,1.0061,0.9947,0.9818,1.0263,1.0108,0.9932,0.9729,1.0217,0.9975,0.9684,1.025,0.9891,1.0581,null,null],"inv_banks":[1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,4,4,5,null,null],"collapse_from":0.95},"3":{"P":[0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0],"rect_Qconv":[0.0142,0.0298,0.0469,0.0653,0.0851,0.1062,0.1287,0.1525,0.1761,0.2024,0.2304,0.2559,0.2863,0.3127,0.3458,0.3724,0.409,0.4498,0.4962,0.5629],"rect_Qfilt":[0.1285,0.1267,0.1246,0.1224,0.1199,0.1173,0.1144,0.1112,0.237,0.2293,0.221,0.3541,0.339,0.4852,0.4607,0.6226,0.5844,0.539,0.4812,0.3749],"rect_U":[1.0349,1.0274,1.0191,1.0099,0.9997,0.9885,0.9762,0.9626,0.9936,0.9775,0.9595,0.9918,0.9704,1.0054,0.9797,1.0186,0.9869,0.9478,0.8955,0.7904],"rect_banks":[1,1,1,1,1,1,1,1,2,2,2,3,3,4,4,5,5,5,5,5],"inv_Qconv":[0.0167,0.0346,0.0537,0.0741,0.0956,0.1183,0.1422,0.1673,0.1937,0.2193,0.2478,0.2778,0.3047,0.3366,0.3704,0.4061,0.4348,0.4727,0.5004,0.5423],"inv_Qfilt":[0.1292,0.128,0.1266,0.1251,0.1234,0.1215,0.1193,0.117,0.1144,0.2457,0.2394,0.2325,0.3766,0.3643,0.3504,0.3349,0.4858,0.4607,0.6341,0.5945],"inv_U":[1.0375,1.0328,1.0273,1.021,1.014,1.006,0.9972,0.9873,0.9763,1.0118,0.9988,0.9843,1.0228,1.0059,0.9866,0.9645,1.0061,0.9797,1.028,0.9954],"inv_banks":[1,1,1,1,1,1,1,1,1,2,2,2,3,3,3,3,4,4,5,5]},"4":{"P":[0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0],"rect_Qconv":[0.0142,0.0298,0.0469,0.0654,0.0851,0.1062,0.1285,0.1522,0.1771,0.2019,0.2293,0.2581,0.2849,0.316,0.3489,0.378,0.4133,0.4436,0.4816,0.5123],"rect_Qfilt":[0.1263,0.1249,0.1235,0.1219,0.1201,0.1182,0.1162,0.1141,0.1117,0.234,0.2286,0.2228,0.3502,0.3401,0.3292,0.4603,0.4434,0.5826,0.5577,0.7059],"rect_U":[1.0259,1.0204,1.0143,1.0077,1.0005,0.9927,0.9842,0.975,0.965,0.9874,0.9759,0.9635,0.9863,0.972,0.9562,0.9793,0.9611,0.9854,0.9641,0.9902],"rect_banks":[1,1,1,1,1,1,1,1,1,2,2,2,3,3,3,4,4,5,5,6],"inv_Qconv":[0.0167,0.0346,0.0538,0.0741,0.0957,0.1184,0.1422,0.1672,0.1934,0.2193,0.2476,0.2771,0.3079,0.3363,0.369,0.4033,0.4333,0.4696,0.5078,0.5392],"inv_Qfilt":[0.1268,0.1259,0.1249,0.1238,0.1226,0.1213,0.1198,0.1182,0.1165,0.2454,0.2413,0.2369,0.2322,0.3674,0.3592,0.3502,0.4939,0.4801,0.4649,0.617],"inv_U":[1.0278,1.0243,1.0204,1.0159,1.0109,1.0054,0.9993,0.9926,0.9853,1.0112,1.0028,0.9936,0.9835,1.0103,0.9988,0.9862,1.0144,1.0001,0.9842,1.0141],"inv_banks":[1,1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,4,4,4,5]},"5":{"P":[0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0],"rect_Qconv":[0.0142,0.0299,0.0469,0.0654,0.0851,0.1061,0.1284,0.152,0.1768,0.2016,0.2283,0.2571,0.2869,0.315,0.347,0.3805,0.411,0.4469,0.4787,0.517],"rect_Qfilt":[0.125,0.1239,0.1228,0.1215,0.1202,0.1187,0.1172,0.1155,0.1138,0.2361,0.2321,0.2278,0.2233,0.3473,0.3396,0.3315,0.4582,0.4459,0.5784,0.5609],"rect_U":[1.0206,1.0162,1.0115,1.0063,1.0007,0.9947,0.9882,0.9813,0.9738,0.9918,0.9834,0.9743,0.9646,0.9822,0.9713,0.9595,0.977,0.9638,0.9818,0.9668],"rect_banks":[1,1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,4,4,5,5],"inv_Qconv":[0.0167,0.0346,0.0538,0.0742,0.0957,0.1184,0.1422,0.1672,0.1933,0.2194,0.2471,0.2763,0.3073,0.3362,0.3686,0.4024,0.4332,0.4688,0.506,0.5386],"inv_Qfilt":[0.1254,0.1247,0.1239,0.1231,0.1221,0.1211,0.12,0.1188,0.1175,0.2448,0.2419,0.2387,0.2352,0.3677,0.3618,0.3555,0.4946,0.4851,0.4749,0.6204],"inv_U":[1.0221,1.0194,1.0162,1.0128,1.0089,1.0047,1.0001,0.995,0.9896,1.01,1.0039,0.9972,0.9899,1.0106,1.0025,0.9937,1.0151,1.0053,0.9947,1.0168],"inv_banks":[1,1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,4,4,4,5]},"8":{"P":[0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0],"rect_Qconv":[0.0142,0.0299,0.047,0.0654,0.0851,0.1061,0.1283,0.1517,0.1763,0.2013,0.2279,0.2558,0.2849,0.3138,0.3451,0.3775,0.4112,0.4433,0.4791,0.5163],"rect_Qfilt":[0.1231,0.1224,0.1217,0.121,0.1202,0.1193,0.1184,0.1175,0.1165,0.2383,0.236,0.2337,0.2313,0.3546,0.3505,0.3463,0.3419,0.4657,0.4592,0.4525],"rect_U":[1.0127,1.0101,1.0072,1.0041,1.0008,0.9972,0.9934,0.9894,0.9852,0.9964,0.9917,0.9868,0.9816,0.9924,0.9867,0.9808,0.9745,0.985,0.9781,0.9709],"rect_banks":[1,1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,3,4,4,4],"inv_Qconv":[0.0167,0.0346,0.0538,0.0742,0.0958,0.1185,0.1423,0.1672,0.1931,0.2195,0.2473,0.2763,0.3064,0.3364,0.368,0.4016,0.4359,0.4686,0.5048,0.5422],"inv_Qfilt":[0.1233,0.1229,0.1224,0.1219,0.1214,0.1208,0.1201,0.1195,0.1187,0.2435,0.2418,0.24,0.2382,0.3662,0.3631,0.3598,0.3564,0.487,0.4819,0.4766],"inv_U":[1.0137,1.012,1.0101,1.008,1.0058,1.0033,1.0006,0.9977,0.9946,1.0072,1.0038,1.0001,0.9962,1.0086,1.0044,0.9997,0.9949,1.0072,1.002,0.9964],"inv_banks":[1,1,1,1,1,1,1,1,1,2,2,2,2,3,3,3,3,4,4,4]}},"scr":[{"design":2.0,"s_sc":2195.2,"scr":2.195,"U":[1.0,1.0635,1.1355,1.2179,1.3131,1.4243,1.5557]},{"design":3.0,"s_sc":3289.1,"scr":3.289,"U":[1.0,1.0414,1.0864,1.1355,1.1891,1.2481,1.3131]},{"design":4.0,"s_sc":4380.7,"scr":4.381,"U":[1.0,1.0308,1.0635,1.0983,1.1355,1.1753,1.2179]},{"design":5.0,"s_sc":5469.9,"scr":5.47,"U":[1.0,1.0245,1.0501,1.0771,1.1056,1.1355,1.1671]},{"design":6.0,"s_sc":6556.7,"scr":6.557,"U":[1.0,1.0203,1.0414,1.0635,1.0864,1.1104,1.1355]},{"design":8.0,"s_sc":8723.2,"scr":8.723,"U":[1.0,1.0152,1.0308,1.0469,1.0635,1.0806,1.0983]},{"design":10.0,"s_sc":10880.3,"scr":10.88,"U":[1.0,1.0121,1.0245,1.0371,1.0501,1.0635,1.0771]}],"vsc":{"2":{"P":[-1.0,-0.9,-0.8,-0.7,-0.6,-0.5,-0.4,-0.3,-0.2,-0.1,0.0,0.1,0.2,0.3,0.4,0.5,0.6,0.7,0.8,0.9,1.0],"Q_B":[-0.3973,-0.3247,-0.2613,-0.206,-0.1582,-0.1171,-0.0824,-0.0536,-0.0304,-0.0126,0.0,0.0075,0.0099,0.0074,-0.0,-0.0125,-0.03,-0.0526,-0.0805,-0.1139,-0.153],"Vdc_B":[1.0285,1.0257,1.0229,1.0201,1.0173,1.0144,1.0116,1.0087,1.0058,1.0029,1.0,0.9971,0.9941,0.9911,0.9881,0.9851,0.9821,0.9791,0.976,0.9729,0.9698],"loss":[27.6965,22.5559,17.9194,13.7952,10.1916,7.1172,4.5808,2.5914,1.1583,0.2913,0.0,0.2947,1.1858,2.6841,4.8007,7.547,10.9348,14.9763,19.684,25.071,31.1505],"U_A":[1.0006,1.0022,1.0035,1.0043,1.0048,1.005,1.0048,1.0041,1.0032,1.0018,1.0,0.9978,0.9952,0.9921,0.9885,0.9844,0.9797,0.9744,0.9685,0.9618,0.9544]},"3":{"P":[-1.0,-0.9,-0.8,-0.7,-0.6,-0.5,-0.4,-0.3,-0.2,-0.1,0.0,0.1,0.2,0.3,0.4,0.5,0.6,0.7,0.8,0.9,1.0],"Q_B":[-0.2856,-0.2385,-0.196,-0.1579,-0.124,-0.094,-0.0679,-0.0456,-0.0269,-0.0117,0.0,0.0083,0.0133,0.0149,0.0132,0.0083,0.0001,-0.0114,-0.0262,-0.0444,-0.0659],"Vdc_B":[1.0285,1.0257,1.0229,1.0201,1.0173,1.0144,1.0116,1.0087,1.0058,1.0029,1.0,0.9971,0.9941,0.9911,0.9881,0.9851,0.9821,0.9791,0.976,0.9729,0.9698],"loss":[27.6965,22.5559,17.9194,13.7952,10.1916,7.1172,4.5808,2.5914,1.1583,0.2913,0.0,0.2947,1.1858,2.6841,4.8007,7.547,10.9348,14.9763,19.684,25.071,31.1505],"U_A":[1.0006,1.0022,1.0035,1.0043,1.0048,1.005,1.0048,1.0041,1.0032,1.0018,1.0,0.9978,0.9952,0.9921,0.9885,0.9844,0.9797,0.9744,0.9685,0.9618,0.9544]},"5":{"P":[-1.0,-0.9,-0.8,-0.7,-0.6,-0.5,-0.4,-0.3,-0.2,-0.1,0.0,0.1,0.2,0.3,0.4,0.5,0.6,0.7,0.8,0.9,1.0],"Q_B":[-0.2078,-0.1768,-0.1482,-0.1219,-0.0979,-0.0762,-0.0567,-0.0393,-0.0241,-0.011,0.0,0.009,0.0159,0.0209,0.0238,0.0248,0.0238,0.0209,0.016,0.0092,0.0005],"Vdc_B":[1.0285,1.0257,1.0229,1.0201,1.0173,1.0144,1.0116,1.0087,1.0058,1.0029,1.0,0.9971,0.9941,0.9911,0.9881,0.9851,0.9821,0.9791,0.976,0.9729,0.9698],"loss":[27.6965,22.5559,17.9194,13.7952,10.1916,7.1172,4.5808,2.5914,1.1583,0.2913,0.0,0.2947,1.1858,2.6841,4.8007,7.547,10.9348,14.9763,19.684,25.071,31.1505],"U_A":[1.0006,1.0022,1.0035,1.0043,1.0048,1.005,1.0048,1.0041,1.0032,1.0018,1.0,0.9978,0.9952,0.9921,0.9885,0.9844,0.9797,0.9744,0.9685,0.9618,0.9544]}},"vsc_q":{"2.0|0.0":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5],"U":[1.2403,1.2234,1.206,1.1882,1.1699,1.1511,1.1318,1.1118,1.0911,1.0697,1.0475,1.0243,1.0,0.9745,0.9475,0.9187,0.8879,0.8543,0.8171,0.775,0.7251,0.6602,0.5229]},"2.0|0.4":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4],"U":[1.2463,1.2291,1.2115,1.1934,1.1748,1.1556,1.1359,1.1154,1.0943,1.0723,1.0494,1.0254,1.0002,0.9736,0.9453,0.9148,0.8818,0.8452,0.8038,0.7546,0.6904]},"2.0|0.8":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25],"U":[1.2311,1.2127,1.1938,1.1743,1.1542,1.1333,1.1116,1.0889,1.0652,1.0402,1.0138,0.9856,0.9551,0.9218,0.8846,0.8414,0.7878,0.704]},"3.0|0.0":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1699,1.1574,1.1447,1.1318,1.1185,1.105,1.0911,1.077,1.0624,1.0475,1.0321,1.0163,1.0,0.9831,0.9656,0.9475,0.9285,0.9087,0.8878,0.8658,0.8423,0.8171,0.7897,0.7594,0.725]},"3.0|0.4":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1759,1.1634,1.1506,1.1375,1.1242,1.1105,1.0966,1.0823,1.0676,1.0525,1.037,1.021,1.0045,0.9874,0.9697,0.9512,0.9319,0.9117,0.8904,0.8678,0.8436,0.8175,0.7889,0.7568,0.7198]},"3.0|0.8":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1711,1.1582,1.145,1.1314,1.1176,1.1034,1.0889,1.0739,1.0585,1.0426,1.0263,1.0093,0.9917,0.9733,0.9542,0.9341,0.9128,0.8903,0.8661,0.84,0.8111,0.7786,0.7404,0.6916,0.6024]},"5.0|0.0":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1077,1.0995,1.0911,1.0827,1.0741,1.0653,1.0565,1.0475,1.0383,1.029,1.0195,1.0099,1.0,0.9899,0.9797,0.9692,0.9585,0.9475,0.9362,0.9246,0.9127,0.9005,0.8878,0.8748,0.8612]},"5.0|0.4":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1126,1.1043,1.096,1.0875,1.0789,1.0702,1.0613,1.0523,1.0431,1.0338,1.0243,1.0146,1.0048,0.9947,0.9844,0.9739,0.9632,0.9521,0.9408,0.9293,0.9173,0.905,0.8924,0.8793,0.8657]},"5.0|0.8":{"Q":[-0.6,-0.55,-0.5,-0.45,-0.4,-0.35,-0.3,-0.25,-0.2,-0.15,-0.1,-0.05,0.0,0.05,0.1,0.15,0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6],"U":[1.1129,1.1046,1.0961,1.0876,1.0788,1.07,1.061,1.0518,1.0425,1.033,1.0234,1.0135,1.0035,0.9932,0.9827,0.972,0.961,0.9497,0.9381,0.9262,0.9139,0.9012,0.8881,0.8745,0.8604]}},"rpc":{"0.04|3.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,0.9885,0.9861,0.9837,0.9812,0.9787,0.9761,0.9735,0.9708,0.9681,0.9653,0.9625,1.0055,1.0026,0.9536,0.9506,0.9936,0.9906,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,0.967,0.9634,0.9596,0.9558,0.9519,0.9478,0.9437,0.9918,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,0.9461,1.0005,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,0.9885,0.9908,0.9931,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1064,0.1108,0.1152,0.1197,0.1243,0.1289,0.1336,0.1383,0.1431,0.1479,0.1529,0.156,0.1608,0.168,0.1731,0.1761,0.1811,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2189,0.2246,0.2303,0.2361,0.2419,0.2479,0.2539,0.2559,0.2615,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3186,0.3193,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1064,0.1021,0.0978,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.1172,0.1167,0.1161,0.1155,0.1149,0.1143,0.1137,0.1131,0.1125,0.1118,0.1112,0.2426,0.2413,0.1091,0.1084,0.237,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.2244,0.2227,0.221,0.2192,0.2174,0.2156,0.2137,0.3541,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.3223,0.4805,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.1172,0.1178,0.1183,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":51,"p_pu":0.41,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9616,"q_ex_before":-0.0469},{"time":53,"p_pu":0.43,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0017,"q_ex_before":0.075},{"time":55,"p_pu":0.45,"op":"IN","banks":2,"reason":"U-min","u_before":0.9495,"q_ex_before":-0.0701},{"time":70,"p_pu":0.6,"op":"IN","banks":3,"reason":"U-min","u_before":0.9423,"q_ex_before":-0.0469},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"U-min","u_before":0.9443,"q_ex_before":-0.0044},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0321,"q_ex_before":0.1503}]},"0.04|3.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0509,1.0489,1.0018,0.9997,1.0427,1.0405,0.9931,0.9908,1.0337,1.0314,0.9837,0.9812,1.0241,1.0216,1.0191,1.0164,1.0138,1.0111,1.0083,1.0055,1.0026,0.9997,0.9967,0.9937,0.9906,1.0377,1.0347,0.9809,0.9775,1.0249,1.0216,0.967,0.9634,1.0109,1.0074,1.0037,0.9998,0.9959,0.9919,0.9879,0.9837,0.9794,0.975,0.9705,1.0239,1.0197,0.9563,0.9513,1.0054,1.0008,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,1.0127,1.0066,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,0.9885,0.9908,0.9931,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0726,0.0765,0.0811,0.0852,0.0886,0.0927,0.0977,0.102,0.1054,0.1097,0.1152,0.1197,0.123,0.1275,0.1321,0.1368,0.1415,0.1462,0.151,0.1559,0.1608,0.1658,0.1709,0.1759,0.1811,0.1839,0.1889,0.197,0.2023,0.2049,0.2101,0.219,0.2246,0.2269,0.2323,0.238,0.2437,0.2496,0.2555,0.2614,0.2675,0.2736,0.2798,0.286,0.2873,0.293,0.3054,0.3119,0.3127,0.3186,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3796,0.3868,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1064,0.1021,0.0978,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.2651,0.2641,0.1204,0.1199,0.2609,0.2598,0.1183,0.1178,0.2565,0.2553,0.1161,0.1155,0.2517,0.2505,0.2492,0.248,0.2467,0.2453,0.244,0.2427,0.2413,0.2399,0.2384,0.237,0.2355,0.3877,0.3854,0.2309,0.2293,0.3781,0.3757,0.2244,0.2227,0.3679,0.3653,0.3626,0.3599,0.3571,0.3542,0.3513,0.3483,0.3453,0.3422,0.3391,0.5032,0.4991,0.3292,0.3258,0.4852,0.4808,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.6153,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.1172,0.1178,0.1183,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":32,"p_pu":0.22,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0073,"q_ex_before":0.0486},{"time":34,"p_pu":0.24,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0483,"q_ex_before":0.1833},{"time":36,"p_pu":0.26,"op":"IN","banks":2,"reason":"Q-band","u_before":0.999,"q_ex_before":0.0305},{"time":38,"p_pu":0.28,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0398,"q_ex_before":0.1626},{"time":40,"p_pu":0.3,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9901,"q_ex_before":0.0113},{"time":42,"p_pu":0.32,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0306,"q_ex_before":0.1409},{"time":44,"p_pu":0.34,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9804,"q_ex_before":-0.0089},{"time":57,"p_pu":0.47,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9895,"q_ex_before":0.0487},{"time":59,"p_pu":0.49,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0336,"q_ex_before":0.1905},{"time":61,"p_pu":0.51,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9764,"q_ex_before":0.021},{"time":63,"p_pu":0.53,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0204,"q_ex_before":0.1593},{"time":65,"p_pu":0.55,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9621,"q_ex_before":-0.0081},{"time":76,"p_pu":0.66,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9689,"q_ex_before":0.0456},{"time":78,"p_pu":0.68,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0181,"q_ex_before":0.1982},{"time":80,"p_pu":0.7,"op":"IN","banks":4,"reason":"U-min","u_before":0.9495,"q_ex_before":0.0059},{"time":91,"p_pu":0.81,"op":"IN","banks":5,"reason":"U-min","u_before":0.947,"q_ex_before":0.0414},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0321,"q_ex_before":0.1503}]},"0.04|4.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,0.9926,0.991,0.9893,0.9876,0.9859,0.9841,0.9823,0.9805,0.9787,0.9768,0.9749,0.973,1.004,1.0021,0.967,0.9649,0.996,0.9939,0.9585,0.9563,0.9874,0.9852,0.983,0.9807,0.9783,0.976,0.9736,0.9711,0.9686,0.9661,0.9635,0.9609,0.9943,0.9917,0.9527,0.95,0.9835,0.9808,0.9779,0.975,0.972,0.969,0.9659,0.9628,0.9596,0.9563,0.953,0.9496,0.9462,0.9827,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9493,0.9449,0.9854,0.9816,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,0.9659,0.9688,0.9719,0.9748,0.9778,0.9806,0.9835,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,0.9661,0.9685,0.971,0.9735,0.9759,0.9783,0.9806,0.9829,0.9852,0.9874,0.9896,0.9918,0.9939,0.996,0.998,1.0001,0.969,0.971,1.006,1.0079,0.9768,0.9786,0.9805,0.9823,0.9841,0.9859,0.9876,0.9893,0.991,0.9926,0.9942,0.9958,0.9974,0.999,1.0005,1.002,1.0034,1.0049,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1063,0.1106,0.1151,0.1195,0.1241,0.1287,0.1333,0.138,0.1427,0.1475,0.1524,0.1573,0.1609,0.1657,0.1723,0.1774,0.181,0.186,0.1931,0.1984,0.2019,0.2071,0.2126,0.218,0.2236,0.2291,0.2348,0.2405,0.2462,0.2521,0.2579,0.2639,0.2669,0.2726,0.2821,0.2882,0.291,0.2969,0.3032,0.3095,0.3158,0.3223,0.3287,0.3353,0.3419,0.3487,0.3554,0.3623,0.3692,0.3711,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4353,0.4434,0.4436,0.4502,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3288,0.3227,0.3163,0.3099,0.3036,0.2973,0.2911,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2521,0.2465,0.2408,0.235,0.2294,0.2238,0.2182,0.2128,0.2073,0.202,0.1966,0.1914,0.1862,0.181,0.1759,0.1709,0.1673,0.1623,0.156,0.1512,0.1476,0.1428,0.1381,0.1334,0.1287,0.1242,0.1196,0.1151,0.1107,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.1182,0.1178,0.1174,0.117,0.1166,0.1162,0.1158,0.1154,0.1149,0.1145,0.114,0.1136,0.2419,0.241,0.1122,0.1117,0.2381,0.2371,0.1102,0.1097,0.234,0.233,0.2319,0.2308,0.2297,0.2286,0.2275,0.2263,0.2252,0.224,0.2228,0.2216,0.3559,0.3541,0.2178,0.2166,0.3482,0.3463,0.3443,0.3422,0.3401,0.338,0.3359,0.3337,0.3315,0.3292,0.327,0.3246,0.3223,0.4636,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.4326,0.4286,0.5826,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.3359,0.3379,0.34,0.3421,0.3442,0.3462,0.3482,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.224,0.2251,0.2263,0.2274,0.2286,0.2297,0.2308,0.2319,0.2329,0.234,0.235,0.2361,0.2371,0.2381,0.2391,0.24,0.1127,0.1131,0.2429,0.2438,0.1145,0.1149,0.1154,0.1158,0.1162,0.1166,0.117,0.1174,0.1178,0.1182,0.1186,0.119,0.1194,0.1197,0.1201,0.1205,0.1208,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":52,"p_pu":0.42,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9724,"q_ex_before":-0.0488},{"time":54,"p_pu":0.44,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0015,"q_ex_before":0.07},{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9643,"q_ex_before":-0.071},{"time":58,"p_pu":0.48,"op":"OUT","banks":1,"reason":"Q-band","u_before":0.9933,"q_ex_before":0.0456},{"time":60,"p_pu":0.5,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9557,"q_ex_before":-0.0942},{"time":72,"p_pu":0.62,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9601,"q_ex_before":-0.0486},{"time":74,"p_pu":0.64,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9909,"q_ex_before":0.0749},{"time":76,"p_pu":0.66,"op":"IN","banks":3,"reason":"U-min","u_before":0.9491,"q_ex_before":-0.0783},{"time":89,"p_pu":0.79,"op":"IN","banks":4,"reason":"U-min","u_before":0.9451,"q_ex_before":-0.0547},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"U-min","u_before":0.9436,"q_ex_before":-0.0233},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":159,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.003,"q_ex_before":0.1582},{"time":172,"p_pu":0.59,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0002,"q_ex_before":0.1107},{"time":188,"p_pu":0.43,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0007,"q_ex_before":0.0745},{"time":190,"p_pu":0.41,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9715,"q_ex_before":-0.0441},{"time":192,"p_pu":0.39,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0084,"q_ex_before":0.0977}]},"0.04|4.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0389,1.0376,1.0036,1.002,1.0332,1.0317,0.9974,0.9958,1.027,1.0254,0.991,0.9893,1.0204,1.0187,1.017,1.0152,1.0134,1.0116,1.0098,1.0079,1.006,1.0041,1.0021,1.0001,0.9981,0.996,1.0292,1.0272,0.9896,0.9875,1.0207,1.0185,0.9807,0.9783,1.0116,1.0093,1.0069,1.0045,1.002,0.9995,0.997,0.9944,0.9918,0.9891,0.9864,0.9836,1.0195,1.0168,0.975,0.972,1.0081,1.0052,0.9628,0.9596,0.9959,0.9928,0.9896,0.9863,0.9829,0.9795,0.976,0.9724,0.9688,1.0083,1.0049,0.9573,0.9534,0.9934,0.9897,0.9858,0.9817,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9996,0.995,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,1.0119,1.0153,0.976,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,0.9659,0.9688,1.011,1.0139,0.9779,0.9806,1.0222,1.0249,0.989,0.9916,0.9943,0.9969,0.9994,1.0019,1.0044,1.0069,1.0092,1.0116,0.9783,0.9806,1.0185,1.0207,0.9874,0.9896,1.0271,1.0292,0.996,0.998,1.0001,1.0021,1.004,1.006,1.0079,1.0097,1.0116,1.0134,1.0152,1.017,1.0187,1.0204,1.0221,1.0238,0.9926,0.9942,1.0286,1.0302,0.999,1.0005,1.0346,1.0362,1.005,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0727,0.0767,0.0811,0.0847,0.0887,0.0935,0.0977,0.1013,0.1055,0.1107,0.1151,0.1187,0.1231,0.1277,0.1322,0.1369,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1758,0.1809,0.1843,0.1893,0.1965,0.2018,0.2051,0.2104,0.2181,0.2236,0.2268,0.2322,0.2378,0.2435,0.2492,0.2549,0.2608,0.2666,0.2726,0.2786,0.2846,0.2907,0.2934,0.2992,0.3095,0.3158,0.3183,0.3243,0.3354,0.342,0.3441,0.3503,0.357,0.3637,0.3705,0.3774,0.3844,0.3914,0.3985,0.3998,0.4062,0.4203,0.4278,0.4287,0.4352,0.4426,0.4501,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.4961,0.504,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3928,0.3859,0.3844,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3288,0.3227,0.312,0.3058,0.3032,0.2973,0.2873,0.2814,0.2786,0.2729,0.267,0.2611,0.2552,0.2494,0.2437,0.2381,0.2324,0.2269,0.2236,0.2182,0.2105,0.2052,0.2018,0.1966,0.1894,0.1844,0.1809,0.1759,0.1709,0.1659,0.1609,0.156,0.1512,0.1464,0.1416,0.137,0.1323,0.1277,0.1232,0.1187,0.1143,0.1099,0.1063,0.102,0.0971,0.0929,0.0893,0.0852,0.0811,0.0767,0.0728,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.259,0.2584,0.1209,0.1205,0.2562,0.2555,0.1194,0.119,0.2531,0.2524,0.1178,0.1174,0.2499,0.2491,0.2482,0.2474,0.2465,0.2456,0.2447,0.2438,0.2429,0.242,0.241,0.24,0.2391,0.2381,0.3814,0.3798,0.235,0.234,0.3751,0.3735,0.2308,0.2297,0.3684,0.3667,0.365,0.3632,0.3615,0.3597,0.3578,0.356,0.3541,0.3522,0.3502,0.3483,0.4989,0.4963,0.3422,0.3401,0.4878,0.485,0.3337,0.3315,0.4761,0.4732,0.4701,0.4669,0.4638,0.4605,0.4572,0.4539,0.4505,0.61,0.6059,0.4399,0.4363,0.5921,0.5878,0.583,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.7194,0.7128,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.6143,0.6185,0.4572,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.3359,0.3379,0.4906,0.4934,0.3442,0.3462,0.5016,0.5042,0.3522,0.354,0.3559,0.3578,0.3596,0.3614,0.3632,0.365,0.3667,0.3684,0.2297,0.2308,0.3734,0.375,0.234,0.235,0.3798,0.3813,0.2381,0.2391,0.24,0.241,0.2419,0.2429,0.2438,0.2447,0.2456,0.2465,0.2474,0.2482,0.2491,0.2499,0.2507,0.2515,0.1182,0.1186,0.2539,0.2547,0.1198,0.1201,0.2569,0.2577,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,5,5,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,5,5,4,4,4,4,4,4,4,4,4,3,3,4,4,3,3,4,4,3,3,3,3,3,3,3,3,3,3,2,2,3,3,2,2,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,2,2,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":31,"p_pu":0.21,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0073,"q_ex_before":0.0525},{"time":33,"p_pu":0.23,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0372,"q_ex_before":0.1815},{"time":35,"p_pu":0.25,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0016,"q_ex_before":0.0352},{"time":37,"p_pu":0.27,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0313,"q_ex_before":0.1624},{"time":39,"p_pu":0.29,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9954,"q_ex_before":0.017},{"time":41,"p_pu":0.31,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0249,"q_ex_before":0.1423},{"time":43,"p_pu":0.33,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9888,"q_ex_before":-0.0022},{"time":57,"p_pu":0.47,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9954,"q_ex_before":0.0518},{"time":59,"p_pu":0.49,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0265,"q_ex_before":0.1848},{"time":61,"p_pu":0.51,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9868,"q_ex_before":0.0266},{"time":63,"p_pu":0.53,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0178,"q_ex_before":0.1572},{"time":65,"p_pu":0.55,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9776,"q_ex_before":0.0002},{"time":77,"p_pu":0.67,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9827,"q_ex_before":0.0507},{"time":79,"p_pu":0.69,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0159,"q_ex_before":0.19},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9711,"q_ex_before":0.0172},{"time":83,"p_pu":0.73,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0043,"q_ex_before":0.1535},{"time":85,"p_pu":0.75,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9586,"q_ex_before":-0.0179},{"time":94,"p_pu":0.84,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9676,"q_ex_before":0.0437},{"time":96,"p_pu":0.86,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0038,"q_ex_before":0.1912},{"time":98,"p_pu":0.88,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9521,"q_ex_before":-0.0002},{"time":108,"p_pu":0.98,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9531,"q_ex_before":0.0394},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":148,"p_pu":0.83,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9659,"q_ex_before":0.0485},{"time":150,"p_pu":0.81,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0164,"q_ex_before":0.2408},{"time":159,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.003,"q_ex_before":0.1582},{"time":161,"p_pu":0.7,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9698,"q_ex_before":0.0223},{"time":163,"p_pu":0.68,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0147,"q_ex_before":0.1947},{"time":165,"p_pu":0.66,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9815,"q_ex_before":0.0557},{"time":167,"p_pu":0.64,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0257,"q_ex_before":0.2296},{"time":177,"p_pu":0.54,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0123,"q_ex_before":0.1475},{"time":179,"p_pu":0.52,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9813,"q_ex_before":0.0183},{"time":181,"p_pu":0.5,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0213,"q_ex_before":0.1756},{"time":183,"p_pu":0.48,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9902,"q_ex_before":0.044},{"time":185,"p_pu":0.46,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0298,"q_ex_before":0.2025},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0243,"q_ex_before":0.1462},{"time":203,"p_pu":0.28,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9947,"q_ex_before":0.021},{"time":205,"p_pu":0.26,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0306,"q_ex_before":0.1662},{"time":207,"p_pu":0.24,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0009,"q_ex_before":0.0391},{"time":209,"p_pu":0.22,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0366,"q_ex_before":0.1851}]},"0.04|5.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,0.9947,0.9934,0.9921,0.9908,0.9895,0.9882,0.9868,0.9855,0.9841,0.9827,0.9812,0.9798,1.0042,1.0027,0.9753,0.9738,0.9981,0.9966,0.969,0.9674,0.9918,0.9901,0.9885,0.9868,0.9851,0.9833,0.9816,0.9798,0.978,0.9762,0.9743,0.9724,0.9705,0.9962,0.9943,0.9646,0.9626,0.9883,0.9864,0.9564,0.9543,0.98,0.9779,0.9758,0.9736,0.9713,0.969,0.9667,0.9644,0.962,0.9596,0.987,0.9846,0.9521,0.9495,0.977,0.9746,0.972,0.9693,0.9666,0.9639,0.9611,0.9583,0.9554,0.9524,0.9495,0.9789,0.9761,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9847,0.9553,0.958,0.9609,0.9637,0.9664,0.9691,0.9718,0.9744,0.977,0.9795,0.982,0.9845,0.9571,0.9595,0.9917,0.994,0.9667,0.9689,0.9712,0.9735,0.9757,0.9779,0.98,0.9821,0.9842,0.9863,0.9606,0.9626,0.9923,0.9943,0.9686,0.9705,0.9724,0.9743,0.9761,0.9779,0.9798,0.9815,0.9833,0.985,0.9867,0.9884,0.9901,0.9917,0.9934,0.995,0.9706,0.9722,0.9997,1.0012,0.9768,0.9783,1.0056,1.007,0.9827,0.9841,0.9855,0.9868,0.9882,0.9895,0.9908,0.9921,0.9934,0.9947,0.9959,0.9971,0.9983,0.9995,1.0007,1.0019,1.003,1.0041,1.0052,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1062,0.1106,0.115,0.1195,0.124,0.1285,0.1332,0.1378,0.1425,0.1473,0.1521,0.157,0.1609,0.1657,0.1719,0.177,0.1808,0.1859,0.1925,0.1978,0.2016,0.2069,0.2122,0.2177,0.2231,0.2286,0.2342,0.2398,0.2455,0.2513,0.257,0.2629,0.2688,0.2724,0.2781,0.2869,0.2929,0.2964,0.3023,0.3116,0.3179,0.3213,0.3274,0.3338,0.3403,0.3468,0.3534,0.36,0.3667,0.3735,0.3803,0.3833,0.3897,0.4013,0.4083,0.411,0.4176,0.4248,0.432,0.4392,0.4466,0.454,0.4615,0.469,0.4767,0.4844,0.4863,0.4933,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4712,0.4691,0.4623,0.4548,0.4473,0.44,0.4326,0.4254,0.4182,0.4111,0.4041,0.3971,0.3902,0.3873,0.3808,0.3698,0.3632,0.3601,0.3538,0.3472,0.3407,0.3342,0.3278,0.3214,0.3151,0.3088,0.3026,0.2991,0.2932,0.2843,0.2784,0.2748,0.269,0.2631,0.2573,0.2515,0.2457,0.24,0.2344,0.2288,0.2233,0.2178,0.2124,0.207,0.2017,0.1964,0.1912,0.1873,0.1822,0.1758,0.1708,0.1669,0.162,0.156,0.1512,0.1473,0.1426,0.1379,0.1332,0.1286,0.124,0.1195,0.1151,0.1106,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.1187,0.1184,0.1181,0.1178,0.1175,0.1172,0.1169,0.1165,0.1162,0.1159,0.1155,0.1152,0.242,0.2413,0.1141,0.1138,0.2391,0.2384,0.1127,0.1123,0.2361,0.2353,0.2345,0.2337,0.2329,0.2321,0.2312,0.2304,0.2296,0.2287,0.2278,0.227,0.2261,0.3573,0.3559,0.2233,0.2224,0.3517,0.3502,0.2195,0.2186,0.3458,0.3443,0.3428,0.3412,0.3396,0.3381,0.3364,0.3348,0.3332,0.3315,0.4676,0.4654,0.3263,0.3246,0.4582,0.4559,0.4535,0.451,0.4485,0.4459,0.4434,0.4408,0.4381,0.4354,0.4327,0.575,0.5717,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.5818,0.4381,0.4406,0.4432,0.4458,0.4483,0.4508,0.4533,0.4558,0.4582,0.4606,0.4629,0.4652,0.3298,0.3314,0.4721,0.4743,0.3364,0.338,0.3396,0.3411,0.3427,0.3442,0.3457,0.3472,0.3487,0.3502,0.2214,0.2224,0.3545,0.3559,0.2252,0.226,0.2269,0.2278,0.2287,0.2295,0.2304,0.2312,0.2321,0.2329,0.2337,0.2345,0.2353,0.2361,0.2368,0.2376,0.1131,0.1134,0.2398,0.2406,0.1145,0.1148,0.2427,0.2434,0.1159,0.1162,0.1165,0.1169,0.1172,0.1175,0.1178,0.1181,0.1184,0.1187,0.119,0.1193,0.1196,0.1199,0.1202,0.1204,0.1207,0.121,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,3,3,4,4,3,3,3,3,3,3,3,3,3,3,2,2,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,2,2,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":52,"p_pu":0.42,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9794,"q_ex_before":-0.0468},{"time":54,"p_pu":0.44,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0023,"q_ex_before":0.0704},{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9733,"q_ex_before":-0.0684},{"time":58,"p_pu":0.48,"op":"OUT","banks":1,"reason":"Q-band","u_before":0.9961,"q_ex_before":0.0471},{"time":60,"p_pu":0.5,"op":"IN","banks":2,"reason":"Q-band","u_before":0.967,"q_ex_before":-0.0909},{"time":73,"p_pu":0.63,"op":"IN","banks":3,"reason":"Q-band","u_before":0.97,"q_ex_before":-0.0489},{"time":75,"p_pu":0.65,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9938,"q_ex_before":0.0714},{"time":77,"p_pu":0.67,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9621,"q_ex_before":-0.0769},{"time":79,"p_pu":0.69,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9858,"q_ex_before":0.0413},{"time":81,"p_pu":0.71,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9537,"q_ex_before":-0.106},{"time":91,"p_pu":0.81,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9589,"q_ex_before":-0.0562},{"time":93,"p_pu":0.83,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9839,"q_ex_before":0.0681},{"time":95,"p_pu":0.85,"op":"IN","banks":4,"reason":"U-min","u_before":0.9488,"q_ex_before":-0.0913},{"time":106,"p_pu":0.96,"op":"IN","banks":5,"reason":"U-min","u_before":0.9486,"q_ex_before":-0.0602},{"time":138,"p_pu":0.93,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9855,"q_ex_before":0.119},{"time":150,"p_pu":0.81,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9852,"q_ex_before":0.0825},{"time":152,"p_pu":0.79,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9601,"q_ex_before":-0.0421},{"time":154,"p_pu":0.77,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9946,"q_ex_before":0.1183},{"time":164,"p_pu":0.67,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9869,"q_ex_before":0.0541},{"time":166,"p_pu":0.65,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9631,"q_ex_before":-0.0644},{"time":168,"p_pu":0.63,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9948,"q_ex_before":0.0838},{"time":184,"p_pu":0.47,"op":"OUT","banks":1,"reason":"Q-band","u_before":0.9954,"q_ex_before":0.0518},{"time":186,"p_pu":0.45,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9726,"q_ex_before":-0.0636},{"time":188,"p_pu":0.43,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0016,"q_ex_before":0.0749},{"time":190,"p_pu":0.41,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9787,"q_ex_before":-0.0421},{"time":192,"p_pu":0.39,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0074,"q_ex_before":0.0972}]},"0.04|5.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0308,1.0298,1.0031,1.0019,1.0263,1.0252,0.9985,0.9971,1.0216,1.0204,1.0191,1.0179,1.0166,1.0153,1.014,1.0126,1.0113,1.0099,1.0085,1.0071,1.0056,1.0042,1.0027,1.0012,0.9997,0.9981,1.0238,1.0223,0.9934,0.9918,1.0174,1.0158,0.9868,0.9851,1.0107,1.009,1.0073,1.0055,1.0037,1.0019,1.0,0.9981,0.9962,0.9943,0.9924,0.9904,0.9884,1.0155,1.0136,0.9822,0.9801,1.0073,1.0052,0.9735,0.9713,0.9986,0.9964,0.9941,0.9918,0.9894,0.9871,0.9846,0.9822,0.9797,1.0087,1.0063,0.9719,0.9693,0.9985,0.9959,0.9611,0.9583,0.9876,0.9849,0.982,0.9791,0.9762,0.9731,0.9701,1.0014,1.0014,0.9669,0.9669,1.0014,1.0014,0.9669,0.9669,1.0014,1.0014,0.9669,0.9669,1.0014,1.0014,0.9669,0.9669,1.0014,1.0014,0.9669,0.9669,1.0014,1.0014,0.97,0.9729,0.9759,0.9789,0.9818,0.9847,0.9875,0.9903,0.9931,0.9638,0.9664,1.0011,1.0036,0.9745,0.977,1.0111,1.0136,0.9846,0.9869,0.9893,0.9917,0.994,0.9963,0.9985,1.0008,1.003,0.9757,0.9779,1.0094,1.0114,0.9843,0.9863,1.0175,1.0195,0.9924,0.9943,0.9962,0.9981,1.0,1.0018,1.0036,1.0054,1.0072,1.009,1.0107,1.0124,0.9868,0.9884,1.0174,1.019,0.9934,0.995,1.0238,1.0253,0.9997,1.0012,1.0027,1.0041,1.0056,1.007,1.0085,1.0099,1.0112,1.0126,1.0139,1.0153,1.0166,1.0179,1.0191,1.0204,0.9959,0.9971,1.0239,1.0252,1.0008,1.0019,1.0286,1.0298,1.0053,1.0063,1.033,1.0341,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0728,0.0768,0.0811,0.0852,0.0888,0.093,0.0977,0.1014,0.1056,0.11,0.1143,0.1188,0.1232,0.1278,0.1323,0.137,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1757,0.1808,0.1846,0.1896,0.1963,0.2015,0.2053,0.2105,0.2177,0.2231,0.2269,0.2323,0.2378,0.2434,0.2491,0.2548,0.2605,0.2663,0.2722,0.2781,0.2841,0.2901,0.2962,0.2996,0.3055,0.3148,0.3211,0.3243,0.3304,0.3404,0.3468,0.3499,0.3562,0.3628,0.3694,0.3761,0.3829,0.3897,0.3966,0.4035,0.4061,0.4127,0.4248,0.432,0.4344,0.441,0.4541,0.4615,0.4636,0.4705,0.4779,0.4855,0.4932,0.501,0.5088,0.5103,0.5103,0.5168,0.5168,0.5103,0.5103,0.5168,0.5168,0.5103,0.5103,0.5168,0.5168,0.5103,0.5103,0.5168,0.5168,0.5103,0.5103,0.5168,0.5168,0.5103,0.5103,0.5089,0.5019,0.4941,0.4864,0.4788,0.4712,0.4637,0.4563,0.449,0.4467,0.4399,0.4272,0.4202,0.4177,0.4111,0.3993,0.3925,0.3898,0.3834,0.3766,0.3699,0.3632,0.3566,0.35,0.3436,0.3371,0.3339,0.3278,0.3181,0.3119,0.3086,0.3026,0.2936,0.2876,0.2842,0.2784,0.2725,0.2666,0.2608,0.255,0.2493,0.2436,0.238,0.2324,0.2269,0.2215,0.2177,0.2124,0.2053,0.2001,0.1963,0.1912,0.1846,0.1796,0.1757,0.1708,0.1658,0.1609,0.156,0.1512,0.1464,0.1417,0.137,0.1324,0.1278,0.1233,0.1188,0.1144,0.11,0.1057,0.1019,0.0977,0.0935,0.0889,0.0848,0.0811,0.0771,0.0729,0.069,0.0654,0.0616,0.0577,0.054,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.255,0.2545,0.1207,0.1204,0.2528,0.2523,0.1196,0.1193,0.2505,0.2499,0.2493,0.2487,0.248,0.2474,0.2467,0.2461,0.2454,0.2448,0.2441,0.2434,0.2427,0.242,0.2413,0.2406,0.2398,0.2391,0.3773,0.3762,0.2368,0.2361,0.3727,0.3715,0.2337,0.2329,0.3678,0.3665,0.3653,0.364,0.3627,0.3613,0.36,0.3587,0.3573,0.3559,0.3545,0.3531,0.3517,0.495,0.4931,0.3473,0.3458,0.487,0.485,0.3412,0.3396,0.4786,0.4765,0.4744,0.4721,0.4699,0.4677,0.4654,0.463,0.4607,0.6105,0.6076,0.4534,0.451,0.5981,0.5951,0.4433,0.4408,0.5852,0.582,0.5787,0.5752,0.5717,0.5682,0.5646,0.722,0.722,0.561,0.561,0.722,0.722,0.561,0.561,0.722,0.722,0.561,0.561,0.722,0.722,0.561,0.561,0.722,0.722,0.561,0.561,0.722,0.722,0.5646,0.5679,0.5714,0.5749,0.5784,0.5818,0.5851,0.5884,0.5917,0.4459,0.4483,0.6013,0.6044,0.4559,0.4582,0.6134,0.6164,0.4653,0.4675,0.4698,0.472,0.4743,0.4764,0.4786,0.4807,0.4828,0.3427,0.3442,0.489,0.491,0.3488,0.3502,0.497,0.4989,0.3545,0.3559,0.3573,0.3586,0.36,0.3613,0.3626,0.3639,0.3652,0.3665,0.3678,0.369,0.2337,0.2345,0.3727,0.3738,0.2368,0.2376,0.3773,0.3785,0.2398,0.2406,0.2413,0.242,0.2427,0.2434,0.2441,0.2448,0.2454,0.2461,0.2467,0.2474,0.248,0.2487,0.2493,0.2499,0.119,0.1193,0.2516,0.2523,0.1202,0.1204,0.2539,0.2545,0.1213,0.1215,0.2561,0.2566,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,5,5,4,4,5,5,4,4,5,5,5,5,5,5,5,6,6,5,5,6,6,5,5,6,6,5,5,6,6,5,5,6,6,5,5,6,6,5,5,5,5,5,5,5,5,5,4,4,5,5,4,4,5,5,4,4,4,4,4,4,4,4,4,3,3,4,4,3,3,4,4,3,3,3,3,3,3,3,3,3,3,3,3,2,2,3,3,2,2,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,2,2,1,1,2,2,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":31,"p_pu":0.21,"op":"IN","banks":2,"reason":"Q-band","u_before":1.006,"q_ex_before":0.0522},{"time":33,"p_pu":0.23,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0295,"q_ex_before":0.1776},{"time":35,"p_pu":0.25,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0016,"q_ex_before":0.0352},{"time":37,"p_pu":0.27,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0249,"q_ex_before":0.1591},{"time":39,"p_pu":0.29,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9968,"q_ex_before":0.0173},{"time":57,"p_pu":0.47,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9977,"q_ex_before":0.053},{"time":59,"p_pu":0.49,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0218,"q_ex_before":0.1811},{"time":61,"p_pu":0.51,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9913,"q_ex_before":0.029},{"time":63,"p_pu":0.53,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0153,"q_ex_before":0.1552},{"time":65,"p_pu":0.55,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9846,"q_ex_before":0.004},{"time":78,"p_pu":0.68,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9878,"q_ex_before":0.049},{"time":80,"p_pu":0.7,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.013,"q_ex_before":0.1809},{"time":82,"p_pu":0.72,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9795,"q_ex_before":0.018},{"time":84,"p_pu":0.74,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0046,"q_ex_before":0.1477},{"time":86,"p_pu":0.76,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9707,"q_ex_before":-0.0142},{"time":95,"p_pu":0.85,"op":"IN","banks":5,"reason":"Q-band","u_before":0.979,"q_ex_before":0.0495},{"time":97,"p_pu":0.87,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0056,"q_ex_before":0.1871},{"time":99,"p_pu":0.89,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9685,"q_ex_before":0.011},{"time":101,"p_pu":0.91,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9952,"q_ex_before":0.146},{"time":103,"p_pu":0.93,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9574,"q_ex_before":-0.029},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9692,"q_ex_before":0.0469},{"time":112,"p_pu":1.0,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0014,"q_ex_before":0.2121},{"time":114,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9669,"q_ex_before":0.0438},{"time":116,"p_pu":1.0,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0014,"q_ex_before":0.2121},{"time":118,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9669,"q_ex_before":0.0438},{"time":120,"p_pu":1.0,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0014,"q_ex_before":0.2121},{"time":122,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9669,"q_ex_before":0.0438},{"time":124,"p_pu":1.0,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0014,"q_ex_before":0.2121},{"time":126,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9669,"q_ex_before":0.0438},{"time":128,"p_pu":1.0,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0014,"q_ex_before":0.2121},{"time":130,"p_pu":1.0,"op":"IN","banks":6,"reason":"Q-band","u_before":0.9669,"q_ex_before":0.0438},{"time":132,"p_pu":0.99,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0023,"q_ex_before":0.2207},{"time":141,"p_pu":0.9,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9938,"q_ex_before":0.1509},{"time":143,"p_pu":0.88,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9672,"q_ex_before":0.0164},{"time":145,"p_pu":0.86,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0043,"q_ex_before":0.192},{"time":147,"p_pu":0.84,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9777,"q_ex_before":0.0547},{"time":149,"p_pu":0.82,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0142,"q_ex_before":0.2315},{"time":158,"p_pu":0.73,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0036,"q_ex_before":0.1527},{"time":160,"p_pu":0.71,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9785,"q_ex_before":0.0233},{"time":162,"p_pu":0.69,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.012,"q_ex_before":0.1858},{"time":164,"p_pu":0.67,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9869,"q_ex_before":0.0541},{"time":166,"p_pu":0.65,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.02,"q_ex_before":0.2177},{"time":178,"p_pu":0.53,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0129,"q_ex_before":0.1533},{"time":180,"p_pu":0.51,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9889,"q_ex_before":0.0277},{"time":182,"p_pu":0.49,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0195,"q_ex_before":0.1793},{"time":184,"p_pu":0.47,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9954,"q_ex_before":0.0518},{"time":186,"p_pu":0.45,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0258,"q_ex_before":0.2042},{"time":202,"p_pu":0.29,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0207,"q_ex_before":0.1486},{"time":204,"p_pu":0.27,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9975,"q_ex_before":0.0259},{"time":206,"p_pu":0.25,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0255,"q_ex_before":0.1676},{"time":208,"p_pu":0.23,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0022,"q_ex_before":0.0434},{"time":210,"p_pu":0.21,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0301,"q_ex_before":0.1857},{"time":212,"p_pu":0.19,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0066,"q_ex_before":0.06},{"time":214,"p_pu":0.17,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0344,"q_ex_before":0.2028}]},"0.06|3.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,0.9885,0.9861,0.9837,0.9812,0.9787,0.9761,0.9735,0.9708,0.9681,0.9653,0.9625,0.9596,0.9567,0.9537,0.9506,0.9936,0.9906,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,0.967,0.9634,0.9596,0.9558,0.9519,0.9478,0.9437,0.9918,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,0.9461,1.0005,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,0.9885,0.9908,0.9931,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1064,0.1108,0.1152,0.1197,0.1243,0.1289,0.1336,0.1383,0.1431,0.1479,0.1529,0.1578,0.1628,0.1679,0.1731,0.1761,0.1811,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2189,0.2246,0.2303,0.2361,0.2419,0.2479,0.2539,0.2559,0.2615,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3186,0.3193,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1064,0.1021,0.0978,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.1172,0.1167,0.1161,0.1155,0.1149,0.1143,0.1137,0.1131,0.1125,0.1118,0.1112,0.1105,0.1098,0.1091,0.1084,0.237,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.2244,0.2227,0.221,0.2192,0.2174,0.2156,0.2137,0.3541,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.3223,0.4805,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.1172,0.1178,0.1183,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":55,"p_pu":0.45,"op":"IN","banks":2,"reason":"U-min","u_before":0.9495,"q_ex_before":-0.0701},{"time":70,"p_pu":0.6,"op":"IN","banks":3,"reason":"U-min","u_before":0.9423,"q_ex_before":-0.0469},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"U-min","u_before":0.9443,"q_ex_before":-0.0044},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0321,"q_ex_before":0.1503}]},"0.06|3.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,1.0448,1.0427,0.9953,0.9931,1.036,1.0337,1.0314,1.029,1.0266,1.0241,1.0216,1.0191,1.0164,1.0138,1.0111,1.0083,1.0055,1.0026,0.9997,0.9967,0.9937,0.9906,0.9874,0.9842,0.9809,1.0282,1.025,0.9706,0.967,1.0145,1.011,1.0074,1.0037,0.9998,0.9959,0.9919,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,1.0149,1.0105,0.9461,0.9408,0.9954,0.9906,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,1.0337,1.036,1.0383,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0845,0.0885,0.0935,0.0977,0.1011,0.1053,0.1097,0.1141,0.1185,0.123,0.1275,0.1321,0.1368,0.1415,0.1462,0.151,0.1559,0.1608,0.1658,0.1709,0.1759,0.1811,0.1863,0.1916,0.1969,0.1996,0.2047,0.2134,0.2189,0.2213,0.2267,0.2323,0.238,0.2437,0.2496,0.2555,0.2614,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.2999,0.3057,0.3186,0.3254,0.3259,0.3319,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1054,0.1011,0.0969,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.262,0.2609,0.1189,0.1183,0.2576,0.2565,0.2553,0.2541,0.2529,0.2517,0.2505,0.2492,0.248,0.2467,0.2453,0.244,0.2427,0.2413,0.2399,0.2384,0.237,0.2355,0.234,0.2325,0.2309,0.3806,0.3782,0.2261,0.2244,0.3705,0.368,0.3653,0.3626,0.3599,0.3571,0.3542,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.4944,0.4901,0.3222,0.3186,0.4756,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.2565,0.2576,0.2587,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":35,"p_pu":0.25,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0011,"q_ex_before":0.0351},{"time":37,"p_pu":0.27,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.042,"q_ex_before":0.1679},{"time":39,"p_pu":0.29,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9924,"q_ex_before":0.0162},{"time":60,"p_pu":0.5,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9798,"q_ex_before":0.0281},{"time":62,"p_pu":0.52,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0238,"q_ex_before":0.1672},{"time":64,"p_pu":0.54,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9658,"q_ex_before":-0.0007},{"time":78,"p_pu":0.68,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9595,"q_ex_before":0.0261},{"time":80,"p_pu":0.7,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0088,"q_ex_before":0.1764},{"time":82,"p_pu":0.72,"op":"IN","banks":4,"reason":"U-min","u_before":0.9389,"q_ex_before":-0.015},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":204,"p_pu":0.27,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.039,"q_ex_before":0.1664}]},"0.06|4.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,0.9926,0.991,0.9893,0.9876,0.9859,0.9841,0.9823,0.9805,0.9787,0.9768,0.9749,0.973,0.971,0.969,0.967,0.9649,0.996,0.9939,0.9918,0.9896,0.9875,0.9852,0.983,0.9807,0.9783,0.976,0.9736,0.9711,0.9686,0.9661,0.9635,0.9609,0.9582,0.9555,0.9528,0.9863,0.9836,0.9808,0.9779,0.975,0.972,0.969,0.9659,0.9628,0.9596,0.9563,0.953,0.9496,0.9462,0.9827,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9493,0.9449,0.9854,0.9816,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,0.9659,0.9688,0.9719,0.9748,0.9778,0.9806,0.9835,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,0.9661,0.9685,0.971,0.9735,0.9759,0.9783,0.9806,0.9829,0.9852,0.9874,0.9896,0.9918,0.9939,0.996,0.998,1.0001,0.969,0.971,0.9729,0.9749,0.9768,0.9786,0.9805,0.9823,0.9841,0.9859,0.9876,0.9893,0.991,0.9926,0.9942,0.9958,0.9974,0.999,1.0005,1.002,1.0034,1.0049,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1063,0.1106,0.1151,0.1195,0.1241,0.1287,0.1333,0.138,0.1427,0.1475,0.1524,0.1573,0.1622,0.1672,0.1723,0.1774,0.181,0.186,0.1912,0.1965,0.2018,0.2071,0.2126,0.218,0.2236,0.2291,0.2348,0.2405,0.2462,0.2521,0.2579,0.2639,0.2699,0.2759,0.282,0.2849,0.2907,0.2969,0.3032,0.3095,0.3158,0.3223,0.3287,0.3353,0.3419,0.3487,0.3554,0.3623,0.3692,0.3711,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4353,0.4434,0.4436,0.4502,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3288,0.3227,0.3163,0.3099,0.3036,0.2973,0.2911,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2521,0.2465,0.2408,0.235,0.2294,0.2238,0.2182,0.2128,0.2073,0.202,0.1966,0.1914,0.1862,0.181,0.1759,0.1709,0.1673,0.1623,0.1574,0.1525,0.1476,0.1428,0.1381,0.1334,0.1287,0.1242,0.1196,0.1151,0.1107,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.1182,0.1178,0.1174,0.117,0.1166,0.1162,0.1158,0.1154,0.1149,0.1145,0.114,0.1136,0.1131,0.1127,0.1122,0.1117,0.2381,0.2371,0.2361,0.2351,0.234,0.233,0.2319,0.2308,0.2297,0.2286,0.2275,0.2263,0.2252,0.224,0.2228,0.2216,0.2204,0.2191,0.2179,0.3502,0.3483,0.3463,0.3443,0.3422,0.3401,0.338,0.3359,0.3337,0.3315,0.3292,0.327,0.3246,0.3223,0.4636,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.4326,0.4286,0.5826,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.3359,0.3379,0.34,0.3421,0.3442,0.3462,0.3482,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.224,0.2251,0.2263,0.2274,0.2286,0.2297,0.2308,0.2319,0.2329,0.234,0.235,0.2361,0.2371,0.2381,0.2391,0.24,0.1127,0.1131,0.1136,0.114,0.1145,0.1149,0.1154,0.1158,0.1162,0.1166,0.117,0.1174,0.1178,0.1182,0.1186,0.119,0.1194,0.1197,0.1201,0.1205,0.1208,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9643,"q_ex_before":-0.071},{"time":75,"p_pu":0.65,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9519,"q_ex_before":-0.0707},{"time":89,"p_pu":0.79,"op":"IN","banks":4,"reason":"U-min","u_before":0.9451,"q_ex_before":-0.0547},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"U-min","u_before":0.9436,"q_ex_before":-0.0233},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":159,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.003,"q_ex_before":0.1582},{"time":172,"p_pu":0.59,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0002,"q_ex_before":0.1107},{"time":188,"p_pu":0.43,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0007,"q_ex_before":0.0745}]},"0.06|4.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0332,1.0317,0.9974,0.9958,1.027,1.0254,1.0238,1.0221,1.0204,1.0187,1.017,1.0152,1.0134,1.0116,1.0098,1.0079,1.006,1.0041,1.0021,1.0001,0.9981,0.996,0.9939,0.9918,0.9896,1.0229,1.0207,0.983,0.9807,1.0139,1.0117,1.0093,1.0069,1.0045,1.002,0.9995,0.997,0.9944,0.9918,0.9891,0.9864,0.9836,0.9808,0.9779,0.975,1.011,1.0082,0.9659,0.9628,0.999,0.996,0.9928,0.9896,0.9863,0.9829,0.9795,0.976,0.9724,0.9688,0.965,0.9612,1.001,0.9975,0.9493,0.9449,0.9854,0.9816,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9949,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,1.0051,1.0081,0.972,0.9748,1.0167,1.0195,0.9836,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,1.0019,1.0044,1.0069,1.0092,1.0116,1.0139,1.0162,1.0185,0.9852,0.9874,1.025,1.0271,0.9939,0.996,0.998,1.0001,1.0021,1.004,1.006,1.0079,1.0097,1.0116,1.0134,1.0152,1.017,1.0187,1.0204,1.0221,1.0238,1.0254,1.027,1.0286,1.0302,0.999,1.0005,1.0346,1.0362,1.005,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0847,0.0887,0.0935,0.0977,0.1013,0.1055,0.1099,0.1142,0.1187,0.1231,0.1277,0.1322,0.1369,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1758,0.1809,0.186,0.1912,0.1965,0.1999,0.205,0.2126,0.218,0.2213,0.2267,0.2322,0.2378,0.2435,0.2492,0.2549,0.2608,0.2666,0.2726,0.2786,0.2846,0.2907,0.2969,0.3032,0.3095,0.312,0.3179,0.3288,0.3353,0.3376,0.3437,0.3503,0.357,0.3637,0.3705,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4141,0.4205,0.4353,0.4434,0.4436,0.4502,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5041,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5122,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3247,0.3183,0.3159,0.3099,0.2995,0.2935,0.2908,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2494,0.2437,0.2381,0.2324,0.2269,0.2214,0.2159,0.2105,0.2072,0.202,0.1946,0.1895,0.1861,0.181,0.1759,0.1709,0.1659,0.1609,0.156,0.1512,0.1464,0.1416,0.137,0.1323,0.1277,0.1232,0.1187,0.1143,0.1099,0.1056,0.1013,0.0971,0.0929,0.0893,0.0852,0.0811,0.0767,0.0728,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.2562,0.2555,0.1194,0.119,0.2531,0.2524,0.2516,0.2507,0.2499,0.2491,0.2482,0.2474,0.2465,0.2456,0.2447,0.2438,0.2429,0.242,0.241,0.24,0.2391,0.2381,0.2371,0.2361,0.2351,0.3767,0.3751,0.2319,0.2308,0.3701,0.3685,0.3667,0.365,0.3632,0.3615,0.3597,0.3578,0.356,0.3541,0.3522,0.3502,0.3483,0.3463,0.3443,0.3422,0.4906,0.4879,0.3359,0.3337,0.4791,0.4762,0.4732,0.4701,0.4669,0.4638,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.6012,0.597,0.4326,0.4286,0.5826,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.7127,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.706,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.4849,0.4878,0.3401,0.3421,0.4962,0.4989,0.3483,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.3614,0.3632,0.365,0.3667,0.3684,0.3701,0.3718,0.3734,0.233,0.234,0.3782,0.3798,0.2371,0.2381,0.2391,0.24,0.241,0.2419,0.2429,0.2438,0.2447,0.2456,0.2465,0.2474,0.2482,0.2491,0.2499,0.2507,0.2515,0.2524,0.2531,0.2539,0.2547,0.1198,0.1201,0.2569,0.2577,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,3,3,4,4,4,4,4,4,4,4,4,4,4,4,5,5,4,4,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":35,"p_pu":0.25,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0016,"q_ex_before":0.0352},{"time":37,"p_pu":0.27,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0313,"q_ex_before":0.1624},{"time":39,"p_pu":0.29,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9954,"q_ex_before":0.017},{"time":60,"p_pu":0.5,"op":"IN","banks":3,"reason":"Q-band","u_before":0.989,"q_ex_before":0.033},{"time":62,"p_pu":0.52,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0201,"q_ex_before":0.1642},{"time":64,"p_pu":0.54,"op":"IN","banks":3,"reason":"Q-band","u_before":0.98,"q_ex_before":0.0069},{"time":80,"p_pu":0.7,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9741,"q_ex_before":0.0257},{"time":82,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0073,"q_ex_before":0.1628},{"time":84,"p_pu":0.74,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9618,"q_ex_before":-0.0089},{"time":96,"p_pu":0.86,"op":"IN","banks":5,"reason":"Q-band","u_before":0.96,"q_ex_before":0.0221},{"time":98,"p_pu":0.88,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9963,"q_ex_before":0.1678},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"U-min","u_before":0.9436,"q_ex_before":-0.0233},{"time":109,"p_pu":0.99,"op":"IN","banks":6,"reason":"U-min","u_before":0.9482,"q_ex_before":0.0254},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":161,"p_pu":0.7,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.009,"q_ex_before":0.1766},{"time":163,"p_pu":0.68,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9757,"q_ex_before":0.0392},{"time":165,"p_pu":0.66,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0203,"q_ex_before":0.2123},{"time":180,"p_pu":0.51,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0191,"q_ex_before":0.1687},{"time":182,"p_pu":0.49,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9881,"q_ex_before":0.0377},{"time":184,"p_pu":0.47,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0278,"q_ex_before":0.1959},{"time":205,"p_pu":0.26,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0306,"q_ex_before":0.1662},{"time":207,"p_pu":0.24,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0009,"q_ex_before":0.0391},{"time":209,"p_pu":0.22,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0366,"q_ex_before":0.1851}]},"0.06|5.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,0.9947,0.9934,0.9921,0.9908,0.9895,0.9882,0.9868,0.9855,0.9841,0.9827,0.9812,0.9798,0.9783,0.9768,0.9753,0.9738,0.9981,0.9966,0.995,0.9934,0.9918,0.9901,0.9885,0.9868,0.9851,0.9833,0.9816,0.9798,0.978,0.9762,0.9743,0.9724,0.9705,0.9686,0.9666,0.9646,0.9903,0.9884,0.9864,0.9843,0.9822,0.9801,0.9779,0.9758,0.9736,0.9713,0.969,0.9667,0.9644,0.962,0.9596,0.9571,0.9546,0.9821,0.9797,0.9771,0.9746,0.972,0.9693,0.9666,0.9639,0.9611,0.9583,0.9554,0.9524,0.9495,0.9464,0.9759,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9524,0.9551,0.958,0.9609,0.9637,0.9664,0.9691,0.9718,0.9744,0.977,0.9795,0.982,0.9546,0.957,0.9595,0.9619,0.9643,0.9666,0.9689,0.9712,0.9735,0.9757,0.9779,0.98,0.9821,0.9842,0.9863,0.9883,0.9903,0.9646,0.9666,0.9685,0.9705,0.9724,0.9743,0.9761,0.9779,0.9798,0.9815,0.9833,0.985,0.9867,0.9884,0.9901,0.9917,0.9934,0.995,0.9966,0.9981,0.9996,0.9753,0.9768,0.9783,0.9798,0.9812,0.9826,0.9841,0.9855,0.9868,0.9882,0.9895,0.9908,0.9921,0.9934,0.9947,0.9959,0.9971,0.9983,0.9995,1.0007,1.0019,1.003,1.0041,1.0052,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1062,0.1106,0.115,0.1195,0.124,0.1285,0.1332,0.1378,0.1425,0.1473,0.1521,0.157,0.1619,0.1669,0.1719,0.177,0.1808,0.1859,0.1911,0.1963,0.2015,0.2069,0.2122,0.2177,0.2231,0.2286,0.2342,0.2398,0.2455,0.2513,0.257,0.2629,0.2688,0.2747,0.2807,0.2868,0.2903,0.2962,0.3023,0.3085,0.3148,0.321,0.3274,0.3338,0.3403,0.3468,0.3534,0.36,0.3667,0.3735,0.3803,0.3872,0.3942,0.397,0.4035,0.4105,0.4176,0.4248,0.432,0.4392,0.4466,0.454,0.4615,0.469,0.4767,0.4844,0.4921,0.494,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4768,0.4698,0.4623,0.4548,0.4473,0.44,0.4326,0.4254,0.4182,0.4111,0.4041,0.3971,0.3943,0.3878,0.3809,0.374,0.3672,0.3605,0.3538,0.3472,0.3407,0.3342,0.3278,0.3214,0.3151,0.3088,0.3026,0.2965,0.2904,0.2869,0.281,0.275,0.269,0.2631,0.2573,0.2515,0.2457,0.24,0.2344,0.2288,0.2233,0.2178,0.2124,0.207,0.2017,0.1964,0.1912,0.186,0.1809,0.1758,0.1719,0.167,0.162,0.1571,0.1522,0.1474,0.1426,0.1379,0.1332,0.1286,0.124,0.1195,0.1151,0.1106,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.1187,0.1184,0.1181,0.1178,0.1175,0.1172,0.1169,0.1165,0.1162,0.1159,0.1155,0.1152,0.1149,0.1145,0.1141,0.1138,0.2391,0.2384,0.2376,0.2368,0.2361,0.2353,0.2345,0.2337,0.2329,0.2321,0.2312,0.2304,0.2296,0.2287,0.2278,0.227,0.2261,0.2252,0.2243,0.2233,0.3531,0.3517,0.3502,0.3488,0.3473,0.3458,0.3443,0.3428,0.3412,0.3396,0.3381,0.3364,0.3348,0.3332,0.3315,0.3298,0.3281,0.4629,0.4607,0.4583,0.4559,0.4535,0.451,0.4485,0.4459,0.4434,0.4408,0.4381,0.4354,0.4327,0.4299,0.5715,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.4354,0.4379,0.4406,0.4432,0.4458,0.4483,0.4508,0.4533,0.4558,0.4582,0.4606,0.4629,0.3281,0.3297,0.3314,0.3331,0.3347,0.3364,0.338,0.3396,0.3411,0.3427,0.3442,0.3457,0.3472,0.3487,0.3502,0.3516,0.3531,0.2233,0.2242,0.2251,0.226,0.2269,0.2278,0.2287,0.2295,0.2304,0.2312,0.2321,0.2329,0.2337,0.2345,0.2353,0.2361,0.2368,0.2376,0.2383,0.2391,0.2398,0.1141,0.1145,0.1148,0.1152,0.1155,0.1159,0.1162,0.1165,0.1169,0.1172,0.1175,0.1178,0.1181,0.1184,0.1187,0.119,0.1193,0.1196,0.1199,0.1202,0.1204,0.1207,0.121,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9733,"q_ex_before":-0.0684},{"time":76,"p_pu":0.66,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9641,"q_ex_before":-0.0698},{"time":93,"p_pu":0.83,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9539,"q_ex_before":-0.0736},{"time":107,"p_pu":0.97,"op":"IN","banks":5,"reason":"U-min","u_before":0.9455,"q_ex_before":-0.0709},{"time":137,"p_pu":0.94,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9826,"q_ex_before":0.1081},{"time":149,"p_pu":0.82,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9827,"q_ex_before":0.0733},{"time":166,"p_pu":0.65,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9909,"q_ex_before":0.0691},{"time":187,"p_pu":0.44,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0001,"q_ex_before":0.0692}]},"0.06|5.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0263,1.0252,1.0241,1.0229,1.0216,1.0204,1.0191,1.0179,1.0166,1.0153,1.014,1.0126,1.0113,1.0099,1.0085,1.0071,1.0056,1.0042,1.0027,1.0012,0.9997,0.9981,0.9966,0.995,0.9934,0.9918,1.0174,1.0158,1.0141,1.0125,1.0108,1.009,1.0073,1.0055,1.0037,1.0019,1.0,0.9981,0.9962,0.9943,0.9924,0.9904,0.9884,0.9864,0.9843,0.9822,1.0094,1.0073,1.0052,1.0031,1.0009,0.9986,0.9964,0.9941,0.9918,0.9894,0.9871,0.9846,0.9822,0.9797,0.9771,0.9746,0.972,1.0011,0.9986,0.9959,0.9933,0.9905,0.9877,0.9849,0.982,0.9791,0.9762,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9847,0.9875,0.9903,0.9931,0.9958,0.9984,0.9693,0.9718,1.0062,1.0087,0.9797,0.982,0.9845,0.9869,0.9893,0.9917,0.994,0.9963,0.9985,1.0008,1.003,1.0051,1.0073,0.9801,0.9821,1.0135,1.0155,0.9884,0.9903,0.9923,0.9943,0.9962,0.9981,1.0,1.0018,1.0036,1.0054,1.0072,1.009,1.0107,1.0124,1.0141,1.0158,1.0174,0.9918,0.9934,0.995,0.9966,0.9981,0.9996,1.0012,1.0027,1.0041,1.0056,1.007,1.0085,1.0099,1.0112,1.0126,1.0139,1.0153,1.0166,1.0179,1.0191,1.0204,1.0216,1.0228,1.024,1.0252,1.0008,1.0019,1.003,1.0041,1.0052,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0888,0.093,0.0971,0.1014,0.1056,0.11,0.1143,0.1188,0.1232,0.1278,0.1323,0.137,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1757,0.1808,0.1859,0.1911,0.1963,0.2015,0.2053,0.2105,0.2159,0.2213,0.2268,0.2323,0.2378,0.2434,0.2491,0.2548,0.2605,0.2663,0.2722,0.2781,0.2841,0.2901,0.2962,0.3023,0.3085,0.3148,0.3181,0.3241,0.3304,0.3367,0.3432,0.3496,0.3562,0.3628,0.3694,0.3761,0.3829,0.3897,0.3966,0.4035,0.4105,0.4176,0.4248,0.4272,0.4338,0.441,0.4483,0.4556,0.463,0.4704,0.4779,0.4855,0.4932,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4712,0.4637,0.4563,0.449,0.4417,0.4345,0.4321,0.4254,0.4131,0.4062,0.4036,0.3971,0.3902,0.3834,0.3766,0.3699,0.3632,0.3566,0.35,0.3436,0.3371,0.3307,0.3244,0.3211,0.3151,0.3057,0.2997,0.2963,0.2904,0.2844,0.2784,0.2725,0.2666,0.2608,0.255,0.2493,0.2436,0.238,0.2324,0.2269,0.2215,0.216,0.2107,0.2054,0.2016,0.1964,0.1912,0.186,0.1809,0.1758,0.1708,0.1658,0.1609,0.156,0.1512,0.1464,0.1417,0.137,0.1324,0.1278,0.1233,0.1188,0.1144,0.11,0.1057,0.1014,0.0972,0.093,0.0889,0.0848,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.2528,0.2523,0.2517,0.2511,0.2505,0.2499,0.2493,0.2487,0.248,0.2474,0.2467,0.2461,0.2454,0.2448,0.2441,0.2434,0.2427,0.242,0.2413,0.2406,0.2398,0.2391,0.2384,0.2376,0.2368,0.2361,0.3727,0.3715,0.3703,0.369,0.3678,0.3665,0.3653,0.364,0.3627,0.3613,0.36,0.3587,0.3573,0.3559,0.3545,0.3531,0.3517,0.3502,0.3488,0.3473,0.4891,0.4871,0.485,0.4829,0.4808,0.4787,0.4765,0.4744,0.4721,0.4699,0.4677,0.4654,0.463,0.4607,0.4583,0.4559,0.4535,0.6013,0.5983,0.5951,0.5919,0.5887,0.5854,0.582,0.5787,0.5752,0.5717,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.5818,0.5851,0.5884,0.5917,0.5949,0.5981,0.451,0.4533,0.6074,0.6104,0.4607,0.4629,0.4652,0.4675,0.4698,0.472,0.4743,0.4764,0.4786,0.4807,0.4828,0.4849,0.487,0.3458,0.3472,0.4931,0.495,0.3517,0.3531,0.3545,0.3559,0.3573,0.3586,0.36,0.3613,0.3626,0.3639,0.3652,0.3665,0.3678,0.369,0.3702,0.3715,0.3727,0.2361,0.2368,0.2376,0.2383,0.2391,0.2398,0.2406,0.2413,0.242,0.2427,0.2434,0.2441,0.2448,0.2454,0.2461,0.2467,0.2474,0.248,0.2487,0.2493,0.2499,0.2505,0.2511,0.2517,0.2523,0.1202,0.1204,0.1207,0.121,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":35,"p_pu":0.25,"op":"IN","banks":2,"reason":"Q-band","u_before":1.0016,"q_ex_before":0.0352},{"time":61,"p_pu":0.51,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9913,"q_ex_before":0.029},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9816,"q_ex_before":0.0258},{"time":98,"p_pu":0.88,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9712,"q_ex_before":0.0208},{"time":143,"p_pu":0.88,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9992,"q_ex_before":0.1717},{"time":145,"p_pu":0.86,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9725,"q_ex_before":0.0358},{"time":147,"p_pu":0.84,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0094,"q_ex_before":0.2119},{"time":160,"p_pu":0.71,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0079,"q_ex_before":0.1694},{"time":162,"p_pu":0.69,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9827,"q_ex_before":0.0388},{"time":164,"p_pu":0.67,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0161,"q_ex_before":0.2019},{"time":181,"p_pu":0.5,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0179,"q_ex_before":0.1729},{"time":206,"p_pu":0.25,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0255,"q_ex_before":0.1676}]},"0.08|3.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,0.9885,0.9861,0.9837,0.9812,0.9787,0.9761,0.9735,0.9708,0.9681,0.9653,0.9625,0.9596,0.9567,0.9537,0.9506,0.9474,0.9905,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,0.967,0.9634,0.9596,0.9558,0.9519,0.9478,0.9437,0.9918,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,0.9461,1.0005,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,0.9885,0.9908,0.9931,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1064,0.1108,0.1152,0.1197,0.1243,0.1289,0.1336,0.1383,0.1431,0.1479,0.1529,0.1578,0.1628,0.1679,0.1731,0.1783,0.1813,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2189,0.2246,0.2303,0.2361,0.2419,0.2479,0.2539,0.2559,0.2615,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3186,0.3193,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1064,0.1021,0.0978,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.1172,0.1167,0.1161,0.1155,0.1149,0.1143,0.1137,0.1131,0.1125,0.1118,0.1112,0.1105,0.1098,0.1091,0.1084,0.1077,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.2244,0.2227,0.221,0.2192,0.2174,0.2156,0.2137,0.3541,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.3223,0.4805,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.1172,0.1178,0.1183,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"U-min","u_before":0.9464,"q_ex_before":-0.0761},{"time":70,"p_pu":0.6,"op":"IN","banks":3,"reason":"U-min","u_before":0.9423,"q_ex_before":-0.0469},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"U-min","u_before":0.9443,"q_ex_before":-0.0044},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0321,"q_ex_before":0.1503}]},"0.08|3.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,1.0337,1.0314,1.029,1.0266,1.0241,1.0216,1.0191,1.0164,1.0138,1.0111,1.0083,1.0055,1.0026,0.9997,0.9967,0.9937,0.9906,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,1.0181,1.0146,1.0111,1.0074,1.0037,0.9998,0.9959,0.9919,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,1.0054,1.0008,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,1.0337,1.036,1.0383,1.0405,1.0426,1.0448,1.0469,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1054,0.1097,0.1141,0.1185,0.123,0.1275,0.1321,0.1368,0.1415,0.1462,0.151,0.1559,0.1608,0.1658,0.1709,0.1759,0.1811,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2158,0.2211,0.2267,0.2323,0.238,0.2437,0.2496,0.2555,0.2614,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3127,0.3186,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1054,0.1011,0.0969,0.0927,0.0886,0.0845,0.0805,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.2565,0.2553,0.2541,0.2529,0.2517,0.2505,0.2492,0.248,0.2467,0.2453,0.244,0.2427,0.2413,0.2399,0.2384,0.237,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.3731,0.3706,0.368,0.3653,0.3626,0.3599,0.3571,0.3542,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.4852,0.4808,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.2565,0.2576,0.2587,0.2598,0.2609,0.262,0.263,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":40,"p_pu":0.3,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9901,"q_ex_before":0.0113},{"time":63,"p_pu":0.53,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9694,"q_ex_before":0.0066},{"time":80,"p_pu":0.7,"op":"IN","banks":4,"reason":"U-min","u_before":0.9495,"q_ex_before":0.0059},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":208,"p_pu":0.23,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0475,"q_ex_before":0.1868}]},"0.08|4.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,0.9926,0.991,0.9893,0.9876,0.9859,0.9841,0.9823,0.9805,0.9787,0.9768,0.9749,0.973,0.971,0.969,0.967,0.9649,0.9628,0.9607,0.9585,0.9896,0.9875,0.9852,0.983,0.9807,0.9783,0.976,0.9736,0.9711,0.9686,0.9661,0.9635,0.9609,0.9582,0.9555,0.9528,0.95,0.9471,0.9807,0.9779,0.975,0.972,0.969,0.9659,0.9628,0.9596,0.9563,0.953,0.9496,0.9462,0.9827,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9493,0.9449,0.9854,0.9816,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,0.9659,0.9688,0.9719,0.9748,0.9778,0.9806,0.9835,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,0.9661,0.9685,0.971,0.9735,0.9759,0.9783,0.9806,0.9829,0.9852,0.9874,0.9896,0.9918,0.9939,0.996,0.998,1.0001,1.0021,1.004,0.9729,0.9749,0.9768,0.9786,0.9805,0.9823,0.9841,0.9859,0.9876,0.9893,0.991,0.9926,0.9942,0.9958,0.9974,0.999,1.0005,1.002,1.0034,1.0049,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1063,0.1106,0.1151,0.1195,0.1241,0.1287,0.1333,0.138,0.1427,0.1475,0.1524,0.1573,0.1622,0.1672,0.1723,0.1774,0.1826,0.1878,0.1931,0.1966,0.2018,0.2071,0.2126,0.218,0.2236,0.2291,0.2348,0.2405,0.2462,0.2521,0.2579,0.2639,0.2699,0.2759,0.282,0.2882,0.2944,0.2972,0.3032,0.3095,0.3158,0.3223,0.3287,0.3353,0.3419,0.3487,0.3554,0.3623,0.3692,0.3711,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4353,0.4434,0.4436,0.4502,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3288,0.3227,0.3163,0.3099,0.3036,0.2973,0.2911,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2521,0.2465,0.2408,0.235,0.2294,0.2238,0.2182,0.2128,0.2073,0.202,0.1966,0.1914,0.1862,0.181,0.1759,0.1709,0.1659,0.1609,0.1573,0.1525,0.1476,0.1428,0.1381,0.1334,0.1287,0.1242,0.1196,0.1151,0.1107,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.1182,0.1178,0.1174,0.117,0.1166,0.1162,0.1158,0.1154,0.1149,0.1145,0.114,0.1136,0.1131,0.1127,0.1122,0.1117,0.1112,0.1108,0.1103,0.235,0.234,0.233,0.2319,0.2308,0.2297,0.2286,0.2275,0.2263,0.2252,0.224,0.2228,0.2216,0.2204,0.2191,0.2179,0.2166,0.2153,0.3462,0.3443,0.3422,0.3401,0.338,0.3359,0.3337,0.3315,0.3292,0.327,0.3246,0.3223,0.4636,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.4326,0.4286,0.5826,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.3359,0.3379,0.34,0.3421,0.3442,0.3462,0.3482,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.224,0.2251,0.2263,0.2274,0.2286,0.2297,0.2308,0.2319,0.2329,0.234,0.235,0.2361,0.2371,0.2381,0.2391,0.24,0.241,0.2419,0.1136,0.114,0.1145,0.1149,0.1154,0.1158,0.1162,0.1166,0.117,0.1174,0.1178,0.1182,0.1186,0.119,0.1194,0.1197,0.1201,0.1205,0.1208,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":59,"p_pu":0.49,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9579,"q_ex_before":-0.0883},{"time":77,"p_pu":0.67,"op":"IN","banks":3,"reason":"U-min","u_before":0.9462,"q_ex_before":-0.0859},{"time":89,"p_pu":0.79,"op":"IN","banks":4,"reason":"U-min","u_before":0.9451,"q_ex_before":-0.0547},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"U-min","u_before":0.9436,"q_ex_before":-0.0233},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":159,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.003,"q_ex_before":0.1582},{"time":172,"p_pu":0.59,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0002,"q_ex_before":0.1107},{"time":190,"p_pu":0.41,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0046,"q_ex_before":0.0862}]},"0.08|4.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,1.0254,1.0238,1.0221,1.0204,1.0187,1.017,1.0152,1.0134,1.0116,1.0098,1.0079,1.006,1.0041,1.0021,1.0001,0.9981,0.996,0.9939,0.9918,0.9896,0.9875,0.9852,0.983,0.9807,1.0139,1.0117,1.0093,1.0069,1.0045,1.002,0.9995,0.997,0.9944,0.9918,0.9891,0.9864,0.9836,0.9808,0.9779,0.975,0.972,0.969,1.0051,1.0022,0.9992,0.996,0.9928,0.9896,0.9863,0.9829,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9934,0.9897,0.9858,0.9817,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,1.0051,1.0081,1.011,1.0139,0.9779,0.9806,0.9835,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,1.0019,1.0044,1.0069,1.0092,1.0116,1.0139,1.0162,1.0185,1.0207,1.0229,1.025,0.9918,0.9939,0.996,0.998,1.0001,1.0021,1.004,1.006,1.0079,1.0097,1.0116,1.0134,1.0152,1.017,1.0187,1.0204,1.0221,1.0238,1.0254,1.027,1.0286,1.0302,1.0317,1.0332,1.0347,1.0362,1.005,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1056,0.1099,0.1142,0.1187,0.1231,0.1277,0.1322,0.1369,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1758,0.1809,0.186,0.1912,0.1965,0.2018,0.2071,0.2126,0.218,0.2213,0.2267,0.2322,0.2378,0.2435,0.2492,0.2549,0.2608,0.2666,0.2726,0.2786,0.2846,0.2907,0.2969,0.3032,0.3095,0.3158,0.3223,0.3246,0.3307,0.3371,0.3437,0.3503,0.357,0.3637,0.3705,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4287,0.4352,0.4426,0.4501,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3247,0.3183,0.312,0.3058,0.3032,0.2973,0.2911,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2494,0.2437,0.2381,0.2324,0.2269,0.2214,0.2159,0.2105,0.2052,0.1999,0.1947,0.1913,0.1862,0.181,0.1759,0.1709,0.1659,0.1609,0.156,0.1512,0.1464,0.1416,0.137,0.1323,0.1277,0.1232,0.1187,0.1143,0.1099,0.1056,0.1013,0.0971,0.0929,0.0888,0.0847,0.0807,0.0767,0.0728,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.2524,0.2516,0.2507,0.2499,0.2491,0.2482,0.2474,0.2465,0.2456,0.2447,0.2438,0.2429,0.242,0.241,0.24,0.2391,0.2381,0.2371,0.2361,0.2351,0.234,0.233,0.2319,0.2308,0.3701,0.3685,0.3667,0.365,0.3632,0.3615,0.3597,0.3578,0.356,0.3541,0.3522,0.3502,0.3483,0.3463,0.3443,0.3422,0.3401,0.338,0.4849,0.4821,0.4792,0.4762,0.4732,0.4701,0.4669,0.4638,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.5921,0.5878,0.583,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.4849,0.4878,0.4906,0.4934,0.3442,0.3462,0.3482,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.3614,0.3632,0.365,0.3667,0.3684,0.3701,0.3718,0.3734,0.375,0.3767,0.3782,0.2361,0.2371,0.2381,0.2391,0.24,0.241,0.2419,0.2429,0.2438,0.2447,0.2456,0.2465,0.2474,0.2482,0.2491,0.2499,0.2507,0.2515,0.2524,0.2531,0.2539,0.2547,0.2555,0.2562,0.2569,0.2577,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":40,"p_pu":0.3,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9938,"q_ex_before":0.0122},{"time":64,"p_pu":0.54,"op":"IN","banks":3,"reason":"Q-band","u_before":0.98,"q_ex_before":0.0069},{"time":82,"p_pu":0.72,"op":"IN","banks":4,"reason":"Q-band","u_before":0.968,"q_ex_before":0.0086},{"time":98,"p_pu":0.88,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9521,"q_ex_before":-0.0002},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":163,"p_pu":0.68,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0147,"q_ex_before":0.1947},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0257,"q_ex_before":0.1892},{"time":209,"p_pu":0.22,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0366,"q_ex_before":0.1851}]},"0.08|5.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,0.9947,0.9934,0.9921,0.9908,0.9895,0.9882,0.9868,0.9855,0.9841,0.9827,0.9812,0.9798,0.9783,0.9768,0.9753,0.9738,0.9722,0.9706,0.969,0.9674,0.9918,0.9901,0.9885,0.9868,0.9851,0.9833,0.9816,0.9798,0.978,0.9762,0.9743,0.9724,0.9705,0.9686,0.9666,0.9646,0.9626,0.9606,0.9585,0.9842,0.9822,0.9801,0.9779,0.9758,0.9736,0.9713,0.969,0.9667,0.9644,0.962,0.9596,0.9571,0.9546,0.9521,0.9495,0.977,0.9746,0.972,0.9693,0.9666,0.9639,0.9611,0.9583,0.9554,0.9524,0.9495,0.9464,0.9759,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9524,0.9551,0.958,0.9609,0.9637,0.9664,0.9691,0.9718,0.9744,0.977,0.9795,0.982,0.9845,0.9869,0.9596,0.9619,0.9643,0.9666,0.9689,0.9712,0.9735,0.9757,0.9779,0.98,0.9821,0.9842,0.9863,0.9883,0.9903,0.9923,0.9943,0.9962,0.9705,0.9724,0.9743,0.9761,0.9779,0.9798,0.9815,0.9833,0.985,0.9867,0.9884,0.9901,0.9917,0.9934,0.995,0.9966,0.9981,0.9996,1.0012,1.0027,1.0041,0.9798,0.9812,0.9826,0.9841,0.9855,0.9868,0.9882,0.9895,0.9908,0.9921,0.9934,0.9947,0.9959,0.9971,0.9983,0.9995,1.0007,1.0019,1.003,1.0041,1.0052,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1062,0.1106,0.115,0.1195,0.124,0.1285,0.1332,0.1378,0.1425,0.1473,0.1521,0.157,0.1619,0.1669,0.1719,0.177,0.1821,0.1873,0.1925,0.1978,0.2016,0.2069,0.2122,0.2177,0.2231,0.2286,0.2342,0.2398,0.2455,0.2513,0.257,0.2629,0.2688,0.2747,0.2807,0.2868,0.2929,0.2991,0.3053,0.3087,0.3148,0.321,0.3274,0.3338,0.3403,0.3468,0.3534,0.36,0.3667,0.3735,0.3803,0.3872,0.3942,0.4012,0.4083,0.411,0.4176,0.4248,0.432,0.4392,0.4466,0.454,0.4615,0.469,0.4767,0.4844,0.4921,0.494,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4768,0.4698,0.4623,0.4548,0.4473,0.44,0.4326,0.4254,0.4182,0.4111,0.4041,0.3971,0.3902,0.3834,0.3804,0.374,0.3672,0.3605,0.3538,0.3472,0.3407,0.3342,0.3278,0.3214,0.3151,0.3088,0.3026,0.2965,0.2904,0.2844,0.2784,0.2725,0.2689,0.2631,0.2573,0.2515,0.2457,0.24,0.2344,0.2288,0.2233,0.2178,0.2124,0.207,0.2017,0.1964,0.1912,0.186,0.1809,0.1758,0.1708,0.1658,0.1609,0.157,0.1522,0.1474,0.1426,0.1379,0.1332,0.1286,0.124,0.1195,0.1151,0.1106,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.1187,0.1184,0.1181,0.1178,0.1175,0.1172,0.1169,0.1165,0.1162,0.1159,0.1155,0.1152,0.1149,0.1145,0.1141,0.1138,0.1134,0.1131,0.1127,0.1123,0.2361,0.2353,0.2345,0.2337,0.2329,0.2321,0.2312,0.2304,0.2296,0.2287,0.2278,0.227,0.2261,0.2252,0.2243,0.2233,0.2224,0.2215,0.2205,0.3487,0.3473,0.3458,0.3443,0.3428,0.3412,0.3396,0.3381,0.3364,0.3348,0.3332,0.3315,0.3298,0.3281,0.3264,0.3246,0.4582,0.4559,0.4535,0.451,0.4485,0.4459,0.4434,0.4408,0.4381,0.4354,0.4327,0.4299,0.5715,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.4354,0.4379,0.4406,0.4432,0.4458,0.4483,0.4508,0.4533,0.4558,0.4582,0.4606,0.4629,0.4652,0.4675,0.3315,0.3331,0.3347,0.3364,0.338,0.3396,0.3411,0.3427,0.3442,0.3457,0.3472,0.3487,0.3502,0.3516,0.3531,0.3545,0.3559,0.3573,0.2261,0.2269,0.2278,0.2287,0.2295,0.2304,0.2312,0.2321,0.2329,0.2337,0.2345,0.2353,0.2361,0.2368,0.2376,0.2383,0.2391,0.2398,0.2406,0.2413,0.242,0.1152,0.1155,0.1159,0.1162,0.1165,0.1169,0.1172,0.1175,0.1178,0.1181,0.1184,0.1187,0.119,0.1193,0.1196,0.1199,0.1202,0.1204,0.1207,0.121,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":60,"p_pu":0.5,"op":"IN","banks":2,"reason":"Q-band","u_before":0.967,"q_ex_before":-0.0909},{"time":79,"p_pu":0.69,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9579,"q_ex_before":-0.0913},{"time":95,"p_pu":0.85,"op":"IN","banks":4,"reason":"U-min","u_before":0.9488,"q_ex_before":-0.0913},{"time":107,"p_pu":0.97,"op":"IN","banks":5,"reason":"U-min","u_before":0.9455,"q_ex_before":-0.0709},{"time":137,"p_pu":0.94,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9826,"q_ex_before":0.1081},{"time":151,"p_pu":0.8,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9876,"q_ex_before":0.0916},{"time":169,"p_pu":0.62,"op":"OUT","banks":2,"reason":"Q-band","u_before":0.9967,"q_ex_before":0.0911},{"time":190,"p_pu":0.41,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0045,"q_ex_before":0.0862}]},"0.08|5.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,1.0204,1.0191,1.0179,1.0166,1.0153,1.014,1.0126,1.0113,1.0099,1.0085,1.0071,1.0056,1.0042,1.0027,1.0012,0.9997,0.9981,0.9966,0.995,0.9934,0.9918,0.9901,0.9885,0.9868,1.0124,1.0108,1.009,1.0073,1.0055,1.0037,1.0019,1.0,0.9981,0.9962,0.9943,0.9924,0.9904,0.9884,0.9864,0.9843,0.9822,0.9801,0.9779,1.0051,1.0031,1.0009,0.9986,0.9964,0.9941,0.9918,0.9894,0.9871,0.9846,0.9822,0.9797,0.9771,0.9746,0.972,0.9693,0.9666,0.9958,0.9932,0.9905,0.9877,0.9849,0.982,0.9791,0.9762,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9847,0.9875,0.9903,0.9931,0.9958,0.9984,1.001,1.0036,0.9745,0.977,0.9795,0.982,0.9845,0.9869,0.9893,0.9917,0.994,0.9963,0.9985,1.0008,1.003,1.0051,1.0073,1.0094,1.0114,1.0135,0.9863,0.9883,0.9903,0.9923,0.9943,0.9962,0.9981,1.0,1.0018,1.0036,1.0054,1.0072,1.009,1.0107,1.0124,1.0141,1.0158,1.0174,1.019,1.0206,1.0222,0.9966,0.9981,0.9996,1.0012,1.0027,1.0041,1.0056,1.007,1.0085,1.0099,1.0112,1.0126,1.0139,1.0153,1.0166,1.0179,1.0191,1.0204,1.0216,1.0228,1.024,1.0252,1.0264,1.0275,1.0287,1.0298,1.0053,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1057,0.11,0.1143,0.1188,0.1232,0.1278,0.1323,0.137,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1757,0.1808,0.1859,0.1911,0.1963,0.2015,0.2069,0.2122,0.2177,0.2214,0.2268,0.2323,0.2378,0.2434,0.2491,0.2548,0.2605,0.2663,0.2722,0.2781,0.2841,0.2901,0.2962,0.3023,0.3085,0.3148,0.321,0.3274,0.3306,0.3367,0.3432,0.3496,0.3562,0.3628,0.3694,0.3761,0.3829,0.3897,0.3966,0.4035,0.4105,0.4176,0.4248,0.432,0.4392,0.4416,0.4483,0.4556,0.463,0.4704,0.4779,0.4855,0.4932,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4712,0.4637,0.4563,0.449,0.4417,0.4345,0.4273,0.4202,0.4177,0.4111,0.4041,0.3971,0.3902,0.3834,0.3766,0.3699,0.3632,0.3566,0.35,0.3436,0.3371,0.3307,0.3244,0.3182,0.3119,0.3058,0.3024,0.2965,0.2904,0.2844,0.2784,0.2725,0.2666,0.2608,0.255,0.2493,0.2436,0.238,0.2324,0.2269,0.2215,0.216,0.2107,0.2054,0.2001,0.1949,0.1897,0.1859,0.1809,0.1758,0.1708,0.1658,0.1609,0.156,0.1512,0.1464,0.1417,0.137,0.1324,0.1278,0.1233,0.1188,0.1144,0.11,0.1057,0.1014,0.0972,0.093,0.0889,0.0848,0.0808,0.0768,0.0729,0.069,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.2499,0.2493,0.2487,0.248,0.2474,0.2467,0.2461,0.2454,0.2448,0.2441,0.2434,0.2427,0.242,0.2413,0.2406,0.2398,0.2391,0.2384,0.2376,0.2368,0.2361,0.2353,0.2345,0.2337,0.369,0.3678,0.3665,0.3653,0.364,0.3627,0.3613,0.36,0.3587,0.3573,0.3559,0.3545,0.3531,0.3517,0.3502,0.3488,0.3473,0.3458,0.3443,0.485,0.4829,0.4808,0.4787,0.4765,0.4744,0.4721,0.4699,0.4677,0.4654,0.463,0.4607,0.4583,0.4559,0.4535,0.451,0.4485,0.595,0.5919,0.5887,0.5854,0.582,0.5787,0.5752,0.5717,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.5818,0.5851,0.5884,0.5917,0.5949,0.5981,0.6012,0.6043,0.4559,0.4582,0.4606,0.4629,0.4652,0.4675,0.4698,0.472,0.4743,0.4764,0.4786,0.4807,0.4828,0.4849,0.487,0.489,0.491,0.493,0.3502,0.3516,0.3531,0.3545,0.3559,0.3573,0.3586,0.36,0.3613,0.3626,0.3639,0.3652,0.3665,0.3678,0.369,0.3702,0.3715,0.3727,0.3738,0.375,0.3762,0.2384,0.2391,0.2398,0.2406,0.2413,0.242,0.2427,0.2434,0.2441,0.2448,0.2454,0.2461,0.2467,0.2474,0.248,0.2487,0.2493,0.2499,0.2505,0.2511,0.2517,0.2523,0.2528,0.2534,0.254,0.2545,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":40,"p_pu":0.3,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9956,"q_ex_before":0.0127},{"time":64,"p_pu":0.54,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9863,"q_ex_before":0.0104},{"time":83,"p_pu":0.73,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9773,"q_ex_before":0.01},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9658,"q_ex_before":0.0012},{"time":145,"p_pu":0.86,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0043,"q_ex_before":0.192},{"time":163,"p_pu":0.68,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0141,"q_ex_before":0.1939},{"time":184,"p_pu":0.47,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0227,"q_ex_before":0.1919},{"time":210,"p_pu":0.21,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0301,"q_ex_before":0.1857}]},"0.1|3.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,0.9885,0.9861,0.9837,0.9812,0.9787,0.9761,0.9735,0.9708,0.9681,0.9653,0.9625,0.9596,0.9567,0.9537,0.9506,0.9474,0.9905,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,0.967,0.9634,0.9596,0.9558,0.9519,0.9478,0.9437,0.9918,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,0.9461,1.0005,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,0.9842,0.9873,0.9905,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,0.9885,0.9908,0.9931,0.9953,0.9975,0.9997,1.0018,1.0039,1.0059,1.0079,1.0099,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1064,0.1108,0.1152,0.1197,0.1243,0.1289,0.1336,0.1383,0.1431,0.1479,0.1529,0.1578,0.1628,0.1679,0.1731,0.1783,0.1813,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2189,0.2246,0.2303,0.2361,0.2419,0.2479,0.2539,0.2559,0.2615,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3186,0.3193,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1917,0.1865,0.1813,0.1762,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1064,0.1021,0.0978,0.0935,0.0894,0.0852,0.0812,0.0771,0.0732,0.0693,0.0654,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.1172,0.1167,0.1161,0.1155,0.1149,0.1143,0.1137,0.1131,0.1125,0.1118,0.1112,0.1105,0.1098,0.1091,0.1084,0.1077,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.2244,0.2227,0.221,0.2192,0.2174,0.2156,0.2137,0.3541,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.3223,0.4805,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.2325,0.234,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.1172,0.1178,0.1183,0.1189,0.1194,0.1199,0.1204,0.1209,0.1214,0.1219,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":56,"p_pu":0.46,"op":"IN","banks":2,"reason":"U-min","u_before":0.9464,"q_ex_before":-0.0761},{"time":70,"p_pu":0.6,"op":"IN","banks":3,"reason":"U-min","u_before":0.9423,"q_ex_before":-0.0469},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"U-min","u_before":0.9443,"q_ex_before":-0.0044},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":183,"p_pu":0.48,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0325,"q_ex_before":0.1946},{"time":201,"p_pu":0.3,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0321,"q_ex_before":0.1503}]},"0.1|3.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0258,1.0242,1.0225,1.0208,1.0191,1.0173,1.0155,1.0137,1.0118,1.0099,1.0079,1.0059,1.0039,1.0018,0.9997,0.9975,0.9953,0.9931,0.9908,0.9885,0.9861,0.9837,0.9812,1.0241,1.0216,1.0191,1.0164,1.0138,1.0111,1.0083,1.0055,1.0026,0.9997,0.9967,0.9937,0.9906,0.9874,0.9842,0.9809,0.9775,0.9741,0.9706,0.967,0.9634,1.0109,1.0074,1.0037,0.9998,0.9959,0.9919,0.9879,0.9837,0.9794,0.975,0.9705,0.9659,0.9612,0.9563,0.9513,0.9461,1.0005,0.9958,0.9907,0.9853,0.9799,0.9742,0.9681,0.9621,0.9558,0.9493,0.9426,1.0065,1.0002,0.9936,0.9868,0.9797,0.9723,0.9645,0.9564,0.9478,0.9387,1.0159,1.008,0.9995,0.9907,0.9813,0.9713,0.9606,0.9491,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9365,0.9486,0.9602,0.971,0.981,0.9905,0.9994,1.0078,1.0159,1.0236,1.031,1.0381,0.9645,0.9722,0.9796,0.9867,0.9936,1.0002,1.0065,1.0127,1.0184,1.0242,1.0298,1.0352,0.9742,0.9794,0.9849,0.9902,0.9954,1.0005,1.0054,1.0102,1.0149,1.0194,1.0239,1.0282,1.0324,0.9794,0.9835,0.9876,0.9917,0.9957,0.9997,1.0035,1.0072,1.0109,1.0145,1.018,1.0215,1.0249,1.0282,1.0314,1.0346,1.0377,0.9906,0.9936,0.9967,0.9996,1.0026,1.0054,1.0083,1.011,1.0137,1.0164,1.019,1.0216,1.0241,1.0266,1.029,1.0314,1.0337,1.036,1.0383,1.0405,1.0426,1.0448,1.0469,1.0489,1.0509,1.0529,1.01,1.0118,1.0137,1.0155,1.0173,1.0191,1.0208,1.0225,1.0242,1.0258,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274,1.0274],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0331,0.0365,0.0399,0.0434,0.0469,0.0505,0.0541,0.0578,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.102,0.1064,0.1108,0.1152,0.1197,0.123,0.1275,0.1321,0.1368,0.1415,0.1462,0.151,0.1559,0.1608,0.1658,0.1709,0.1759,0.1811,0.1863,0.1916,0.1969,0.2023,0.2078,0.2133,0.2189,0.2246,0.2269,0.2323,0.238,0.2437,0.2496,0.2555,0.2614,0.2675,0.2736,0.2798,0.286,0.2924,0.2988,0.3053,0.3119,0.3186,0.3193,0.3252,0.3318,0.3386,0.3455,0.3525,0.36,0.3673,0.3746,0.3821,0.3897,0.3869,0.3941,0.4016,0.4093,0.417,0.4249,0.433,0.4413,0.4498,0.4584,0.4517,0.4596,0.468,0.4766,0.4854,0.4944,0.5038,0.5135,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5236,0.5142,0.5043,0.4949,0.4857,0.4769,0.4682,0.4598,0.4516,0.4435,0.4356,0.4279,0.433,0.4251,0.4172,0.4094,0.4017,0.3942,0.3869,0.3796,0.3729,0.3659,0.3589,0.352,0.3524,0.3464,0.3395,0.3327,0.326,0.3193,0.3128,0.3063,0.2999,0.2936,0.2874,0.2812,0.2751,0.2737,0.268,0.2619,0.2559,0.25,0.2441,0.2384,0.2326,0.227,0.2214,0.2159,0.2104,0.205,0.1997,0.1944,0.1891,0.184,0.1812,0.1761,0.171,0.166,0.161,0.1561,0.1512,0.1464,0.1416,0.1369,0.1322,0.1276,0.1231,0.1186,0.1141,0.1097,0.1054,0.1011,0.0969,0.0927,0.0886,0.0845,0.0805,0.0765,0.0726,0.0687,0.0649,0.0616,0.0578,0.0542,0.0505,0.0469,0.0434,0.0399,0.0365,0.0331,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298],"Qfilt":[0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1263,0.1259,0.1255,0.1251,0.1246,0.1242,0.1238,0.1233,0.1228,0.1224,0.1219,0.1214,0.1209,0.1204,0.1199,0.1194,0.1189,0.1183,0.1178,0.1172,0.1167,0.1161,0.1155,0.2517,0.2505,0.2492,0.248,0.2467,0.2453,0.244,0.2427,0.2413,0.2399,0.2384,0.237,0.2355,0.234,0.2325,0.2309,0.2293,0.2277,0.2261,0.2244,0.2227,0.3679,0.3653,0.3626,0.3599,0.3571,0.3542,0.3513,0.3483,0.3453,0.3422,0.3391,0.3359,0.3326,0.3292,0.3258,0.3223,0.4805,0.476,0.4711,0.466,0.4609,0.4556,0.4499,0.4443,0.4385,0.4326,0.4265,0.6079,0.6003,0.5924,0.5843,0.5759,0.5672,0.5582,0.5488,0.539,0.5287,0.743,0.7315,0.7193,0.7066,0.6933,0.6793,0.6644,0.6485,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6315,0.6478,0.6638,0.6788,0.6929,0.7063,0.7191,0.7313,0.7431,0.7544,0.7654,0.7759,0.5582,0.5671,0.5758,0.5842,0.5923,0.6002,0.6079,0.6153,0.6223,0.6294,0.6363,0.643,0.4556,0.4604,0.4656,0.4707,0.4756,0.4805,0.4852,0.4898,0.4944,0.4988,0.5032,0.5074,0.5116,0.3453,0.3482,0.3512,0.3541,0.3569,0.3598,0.3625,0.3652,0.3679,0.3705,0.3731,0.3756,0.3781,0.3806,0.383,0.3853,0.3877,0.2355,0.2369,0.2384,0.2398,0.2412,0.2426,0.244,0.2453,0.2466,0.2479,0.2492,0.2505,0.2517,0.2529,0.2541,0.2553,0.2565,0.2576,0.2587,0.2598,0.2609,0.262,0.263,0.2641,0.2651,0.2661,0.1224,0.1228,0.1233,0.1238,0.1242,0.1246,0.125,0.1255,0.1259,0.1263,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267,0.1267],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":44,"p_pu":0.34,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9804,"q_ex_before":-0.0089},{"time":65,"p_pu":0.55,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9621,"q_ex_before":-0.0081},{"time":81,"p_pu":0.71,"op":"IN","banks":4,"reason":"U-min","u_before":0.9443,"q_ex_before":-0.0044},{"time":92,"p_pu":0.82,"op":"IN","banks":5,"reason":"U-min","u_before":0.9402,"q_ex_before":0.0275},{"time":102,"p_pu":0.92,"op":"IN","banks":6,"reason":"U-min","u_before":0.9355,"q_ex_before":0.0588},{"time":143,"p_pu":0.88,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0406,"q_ex_before":0.3587},{"time":155,"p_pu":0.76,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0371,"q_ex_before":0.3002},{"time":168,"p_pu":0.63,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0339,"q_ex_before":0.244},{"time":185,"p_pu":0.46,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0388,"q_ex_before":0.2096},{"time":211,"p_pu":0.2,"op":"OUT","banks":1,"reason":"U-max","u_before":1.0535,"q_ex_before":0.2014}]},"0.1|4.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,0.9926,0.991,0.9893,0.9876,0.9859,0.9841,0.9823,0.9805,0.9787,0.9768,0.9749,0.973,0.971,0.969,0.967,0.9649,0.9628,0.9607,0.9585,0.9563,0.9541,0.9518,0.9829,0.9807,0.9783,0.976,0.9736,0.9711,0.9686,0.9661,0.9635,0.9609,0.9582,0.9555,0.9528,0.95,0.9471,0.9807,0.9779,0.975,0.972,0.969,0.9659,0.9628,0.9596,0.9563,0.953,0.9496,0.9462,0.9827,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9493,0.9449,0.9854,0.9816,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,0.9612,0.9647,0.9685,0.9721,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,0.9659,0.9688,0.9719,0.9748,0.9778,0.9806,0.9835,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,0.9661,0.9685,0.971,0.9735,0.9759,0.9783,0.9806,0.9829,0.9852,0.9874,0.9896,0.9918,0.9939,0.996,0.998,1.0001,1.0021,1.004,1.006,1.0079,1.0097,1.0116,0.9805,0.9823,0.9841,0.9859,0.9876,0.9893,0.991,0.9926,0.9942,0.9958,0.9974,0.999,1.0005,1.002,1.0034,1.0049,1.0063,1.0077,1.0091,1.0104,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1063,0.1106,0.1151,0.1195,0.1241,0.1287,0.1333,0.138,0.1427,0.1475,0.1524,0.1573,0.1622,0.1672,0.1723,0.1774,0.1826,0.1878,0.1931,0.1984,0.2038,0.2093,0.2127,0.218,0.2236,0.2291,0.2348,0.2405,0.2462,0.2521,0.2579,0.2639,0.2699,0.2759,0.282,0.2882,0.2944,0.2972,0.3032,0.3095,0.3158,0.3223,0.3287,0.3353,0.3419,0.3487,0.3554,0.3623,0.3692,0.3711,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4353,0.4434,0.4436,0.4502,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.413,0.4065,0.3993,0.3922,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3288,0.3227,0.3163,0.3099,0.3036,0.2973,0.2911,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2521,0.2465,0.2408,0.235,0.2294,0.2238,0.2182,0.2128,0.2073,0.202,0.1966,0.1914,0.1862,0.181,0.1759,0.1709,0.1659,0.1609,0.156,0.1512,0.1464,0.1416,0.138,0.1334,0.1287,0.1242,0.1196,0.1151,0.1107,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.1182,0.1178,0.1174,0.117,0.1166,0.1162,0.1158,0.1154,0.1149,0.1145,0.114,0.1136,0.1131,0.1127,0.1122,0.1117,0.1112,0.1108,0.1103,0.1097,0.1092,0.1087,0.2319,0.2308,0.2297,0.2286,0.2275,0.2263,0.2252,0.224,0.2228,0.2216,0.2204,0.2191,0.2179,0.2166,0.2153,0.3462,0.3443,0.3422,0.3401,0.338,0.3359,0.3337,0.3315,0.3292,0.327,0.3246,0.3223,0.4636,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.4326,0.4286,0.5826,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.4435,0.4468,0.4502,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.3359,0.3379,0.34,0.3421,0.3442,0.3462,0.3482,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.224,0.2251,0.2263,0.2274,0.2286,0.2297,0.2308,0.2319,0.2329,0.234,0.235,0.2361,0.2371,0.2381,0.2391,0.24,0.241,0.2419,0.2429,0.2438,0.2447,0.2456,0.1154,0.1158,0.1162,0.1166,0.117,0.1174,0.1178,0.1182,0.1186,0.119,0.1194,0.1197,0.1201,0.1205,0.1208,0.1212,0.1215,0.1219,0.1222,0.1225,0.1228,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":62,"p_pu":0.52,"op":"IN","banks":2,"reason":"min-filter","u_before":0.9511,"q_ex_before":-0.1062},{"time":77,"p_pu":0.67,"op":"IN","banks":3,"reason":"U-min","u_before":0.9462,"q_ex_before":-0.0859},{"time":89,"p_pu":0.79,"op":"IN","banks":4,"reason":"U-min","u_before":0.9451,"q_ex_before":-0.0547},{"time":100,"p_pu":0.9,"op":"IN","banks":5,"reason":"U-min","u_before":0.9436,"q_ex_before":-0.0233},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":146,"p_pu":0.85,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0021,"q_ex_before":0.1956},{"time":159,"p_pu":0.72,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.003,"q_ex_before":0.1582},{"time":172,"p_pu":0.59,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0002,"q_ex_before":0.1107},{"time":194,"p_pu":0.37,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0121,"q_ex_before":0.1089}]},"0.1|4.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0192,1.018,1.0168,1.0156,1.0143,1.0131,1.0118,1.0104,1.0091,1.0077,1.0063,1.0049,1.0034,1.002,1.0005,0.999,0.9974,0.9958,0.9943,0.9926,0.991,0.9893,0.9876,1.0187,1.017,1.0152,1.0134,1.0116,1.0098,1.0079,1.006,1.0041,1.0021,1.0001,0.9981,0.996,0.9939,0.9918,0.9896,0.9875,0.9852,0.983,0.9807,0.9783,0.976,0.9736,1.0069,1.0045,1.002,0.9995,0.997,0.9944,0.9918,0.9891,0.9864,0.9836,0.9808,0.9779,0.975,0.972,0.969,0.9659,0.9628,0.999,0.996,0.9928,0.9896,0.9863,0.9829,0.9795,0.976,0.9724,0.9688,0.965,0.9612,0.9573,0.9534,0.9493,0.9894,0.9857,0.9817,0.9773,0.973,0.9686,0.964,0.9594,0.9546,0.9497,0.9447,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9902,0.9949,0.9996,1.0041,0.9594,0.964,0.9685,0.9729,0.9773,0.9813,0.9854,0.9894,0.9933,0.9972,1.001,1.0047,1.0083,0.9687,0.9722,0.9757,0.9793,0.9827,0.9861,0.9894,0.9927,0.9958,0.999,1.0021,1.0051,1.0081,1.011,1.0139,1.0167,1.0195,0.9836,0.9862,0.989,0.9916,0.9943,0.9969,0.9994,1.0019,1.0044,1.0069,1.0092,1.0116,1.0139,1.0162,1.0185,1.0207,1.0229,1.025,1.0271,1.0292,1.0313,0.9981,1.0001,1.0021,1.004,1.006,1.0079,1.0097,1.0116,1.0134,1.0152,1.017,1.0187,1.0204,1.0221,1.0238,1.0254,1.027,1.0286,1.0302,1.0317,1.0332,1.0347,1.0362,1.0376,1.039,1.0404,1.0418,1.0431,1.0118,1.0131,1.0143,1.0156,1.0168,1.018,1.0192,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204,1.0204],"Qconv":[0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0298,0.0332,0.0365,0.0399,0.0434,0.0469,0.0505,0.0542,0.0579,0.0616,0.0654,0.0692,0.0731,0.0771,0.0811,0.0852,0.0893,0.0935,0.0977,0.1019,0.1063,0.1106,0.1151,0.1195,0.1232,0.1277,0.1322,0.1369,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1758,0.1809,0.186,0.1912,0.1965,0.2018,0.2071,0.2126,0.218,0.2236,0.2291,0.2348,0.238,0.2435,0.2492,0.2549,0.2608,0.2666,0.2726,0.2786,0.2846,0.2907,0.2969,0.3032,0.3095,0.3158,0.3223,0.3287,0.3353,0.3376,0.3437,0.3503,0.357,0.3637,0.3705,0.3774,0.3844,0.3914,0.3985,0.4057,0.413,0.4203,0.4278,0.4353,0.4361,0.4427,0.4501,0.4583,0.466,0.4739,0.4818,0.4899,0.498,0.5063,0.5147,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5123,0.5041,0.4961,0.4882,0.4899,0.4819,0.474,0.4661,0.4584,0.4512,0.4436,0.4361,0.4287,0.4214,0.4141,0.407,0.3999,0.3986,0.3921,0.3851,0.3781,0.3712,0.3643,0.3576,0.3509,0.3442,0.3377,0.3312,0.3247,0.3183,0.312,0.3058,0.2996,0.2935,0.2908,0.285,0.2789,0.2729,0.267,0.2611,0.2552,0.2494,0.2437,0.2381,0.2324,0.2269,0.2214,0.2159,0.2105,0.2052,0.1999,0.1947,0.1895,0.1844,0.1793,0.1758,0.1709,0.1659,0.1609,0.156,0.1512,0.1464,0.1416,0.137,0.1323,0.1277,0.1232,0.1187,0.1143,0.1099,0.1056,0.1013,0.0971,0.0929,0.0888,0.0847,0.0807,0.0767,0.0728,0.0689,0.0651,0.0613,0.0576,0.0539,0.0505,0.047,0.0434,0.0399,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1247,0.1244,0.1241,0.1238,0.1235,0.1232,0.1228,0.1225,0.1222,0.1219,0.1215,0.1212,0.1208,0.1205,0.1201,0.1198,0.1194,0.119,0.1186,0.1182,0.1178,0.1174,0.117,0.2491,0.2482,0.2474,0.2465,0.2456,0.2447,0.2438,0.2429,0.242,0.241,0.24,0.2391,0.2381,0.2371,0.2361,0.2351,0.234,0.233,0.2319,0.2308,0.2297,0.2286,0.2275,0.365,0.3632,0.3615,0.3597,0.3578,0.356,0.3541,0.3522,0.3502,0.3483,0.3463,0.3443,0.3422,0.3401,0.338,0.3359,0.3337,0.4791,0.4762,0.4732,0.4701,0.4669,0.4638,0.4605,0.4572,0.4539,0.4505,0.447,0.4435,0.4399,0.4363,0.4326,0.5874,0.583,0.5782,0.573,0.568,0.5629,0.5576,0.5523,0.5468,0.5412,0.5354,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7059,0.7127,0.7194,0.7259,0.5523,0.5576,0.5628,0.568,0.573,0.5777,0.5826,0.5874,0.592,0.5966,0.6012,0.6056,0.61,0.4505,0.4536,0.457,0.4603,0.4635,0.4667,0.4699,0.473,0.476,0.479,0.482,0.4849,0.4878,0.4906,0.4934,0.4962,0.4989,0.3483,0.3502,0.3521,0.354,0.3559,0.3578,0.3596,0.3614,0.3632,0.365,0.3667,0.3684,0.3701,0.3718,0.3734,0.375,0.3767,0.3782,0.3798,0.3813,0.3829,0.2391,0.24,0.241,0.2419,0.2429,0.2438,0.2447,0.2456,0.2465,0.2474,0.2482,0.2491,0.2499,0.2507,0.2515,0.2524,0.2531,0.2539,0.2547,0.2555,0.2562,0.2569,0.2577,0.2584,0.2591,0.2598,0.2605,0.2611,0.1229,0.1232,0.1235,0.1238,0.1241,0.1244,0.1247,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249,0.1249],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":44,"p_pu":0.34,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9871,"q_ex_before":-0.0072},{"time":67,"p_pu":0.57,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9728,"q_ex_before":-0.0134},{"time":84,"p_pu":0.74,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9618,"q_ex_before":-0.0089},{"time":99,"p_pu":0.89,"op":"IN","banks":5,"reason":"U-min","u_before":0.948,"q_ex_before":-0.0115},{"time":110,"p_pu":1.0,"op":"IN","banks":6,"reason":"U-min","u_before":0.9431,"q_ex_before":0.0112},{"time":135,"p_pu":0.96,"op":"OUT","banks":5,"reason":"Q-band","u_before":1.0055,"q_ex_before":0.247},{"time":148,"p_pu":0.83,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0094,"q_ex_before":0.2185},{"time":165,"p_pu":0.66,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0203,"q_ex_before":0.2123},{"time":186,"p_pu":0.45,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0319,"q_ex_before":0.2091},{"time":214,"p_pu":0.17,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0435,"q_ex_before":0.2074}]},"0.1|5.0|0.0":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,0.9947,0.9934,0.9921,0.9908,0.9895,0.9882,0.9868,0.9855,0.9841,0.9827,0.9812,0.9798,0.9783,0.9768,0.9753,0.9738,0.9722,0.9706,0.969,0.9674,0.9658,0.9641,0.9884,0.9868,0.9851,0.9833,0.9816,0.9798,0.978,0.9762,0.9743,0.9724,0.9705,0.9686,0.9666,0.9646,0.9626,0.9606,0.9585,0.9564,0.9543,0.9521,0.9779,0.9758,0.9736,0.9713,0.969,0.9667,0.9644,0.962,0.9596,0.9571,0.9546,0.9521,0.9495,0.9469,0.9744,0.972,0.9693,0.9666,0.9639,0.9611,0.9583,0.9554,0.9524,0.9495,0.9464,0.9759,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9847,0.9553,0.958,0.9609,0.9637,0.9664,0.9691,0.9718,0.9744,0.977,0.9795,0.982,0.9845,0.9869,0.9893,0.9917,0.9644,0.9666,0.9689,0.9712,0.9735,0.9757,0.9779,0.98,0.9821,0.9842,0.9863,0.9883,0.9903,0.9923,0.9943,0.9962,0.9981,1.0,1.0018,0.9762,0.9779,0.9798,0.9815,0.9833,0.985,0.9867,0.9884,0.9901,0.9917,0.9934,0.995,0.9966,0.9981,0.9996,1.0012,1.0027,1.0041,1.0056,1.007,1.0085,1.0099,0.9855,0.9868,0.9882,0.9895,0.9908,0.9921,0.9934,0.9947,0.9959,0.9971,0.9983,0.9995,1.0007,1.0019,1.003,1.0041,1.0052,1.0063,1.0074,1.0084,1.0095,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1062,0.1106,0.115,0.1195,0.124,0.1285,0.1332,0.1378,0.1425,0.1473,0.1521,0.157,0.1619,0.1669,0.1719,0.177,0.1821,0.1873,0.1925,0.1978,0.2031,0.2085,0.2123,0.2177,0.2231,0.2286,0.2342,0.2398,0.2455,0.2513,0.257,0.2629,0.2688,0.2747,0.2807,0.2868,0.2929,0.2991,0.3053,0.3116,0.3179,0.3243,0.3277,0.3338,0.3403,0.3468,0.3534,0.36,0.3667,0.3735,0.3803,0.3872,0.3942,0.4012,0.4083,0.4154,0.4181,0.4248,0.432,0.4392,0.4466,0.454,0.4615,0.469,0.4767,0.4844,0.4921,0.494,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4712,0.4691,0.4623,0.4548,0.4473,0.44,0.4326,0.4254,0.4182,0.4111,0.4041,0.3971,0.3902,0.3834,0.3766,0.3699,0.3668,0.3605,0.3538,0.3472,0.3407,0.3342,0.3278,0.3214,0.3151,0.3088,0.3026,0.2965,0.2904,0.2844,0.2784,0.2725,0.2666,0.2608,0.255,0.2513,0.2457,0.24,0.2344,0.2288,0.2233,0.2178,0.2124,0.207,0.2017,0.1964,0.1912,0.186,0.1809,0.1758,0.1708,0.1658,0.1609,0.156,0.1512,0.1464,0.1417,0.1379,0.1332,0.1286,0.124,0.1195,0.1151,0.1106,0.1063,0.102,0.0977,0.0935,0.0893,0.0852,0.0811,0.0771,0.0732,0.0693,0.0654,0.0616,0.0579,0.0542,0.0506,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.1187,0.1184,0.1181,0.1178,0.1175,0.1172,0.1169,0.1165,0.1162,0.1159,0.1155,0.1152,0.1149,0.1145,0.1141,0.1138,0.1134,0.1131,0.1127,0.1123,0.1119,0.1115,0.2345,0.2337,0.2329,0.2321,0.2312,0.2304,0.2296,0.2287,0.2278,0.227,0.2261,0.2252,0.2243,0.2233,0.2224,0.2215,0.2205,0.2195,0.2186,0.2176,0.3442,0.3428,0.3412,0.3396,0.3381,0.3364,0.3348,0.3332,0.3315,0.3298,0.3281,0.3264,0.3246,0.3228,0.4558,0.4535,0.451,0.4485,0.4459,0.4434,0.4408,0.4381,0.4354,0.4327,0.4299,0.5715,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.5818,0.4381,0.4406,0.4432,0.4458,0.4483,0.4508,0.4533,0.4558,0.4582,0.4606,0.4629,0.4652,0.4675,0.4698,0.472,0.3348,0.3364,0.338,0.3396,0.3411,0.3427,0.3442,0.3457,0.3472,0.3487,0.3502,0.3516,0.3531,0.3545,0.3559,0.3573,0.3586,0.36,0.3613,0.2287,0.2295,0.2304,0.2312,0.2321,0.2329,0.2337,0.2345,0.2353,0.2361,0.2368,0.2376,0.2383,0.2391,0.2398,0.2406,0.2413,0.242,0.2427,0.2434,0.2441,0.2448,0.1165,0.1169,0.1172,0.1175,0.1178,0.1181,0.1184,0.1187,0.119,0.1193,0.1196,0.1199,0.1202,0.1204,0.1207,0.121,0.1213,0.1215,0.1218,0.122,0.1223,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":62,"p_pu":0.52,"op":"IN","banks":2,"reason":"min-filter","u_before":0.9636,"q_ex_before":-0.1025},{"time":82,"p_pu":0.72,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9515,"q_ex_before":-0.1135},{"time":96,"p_pu":0.86,"op":"IN","banks":4,"reason":"U-min","u_before":0.9462,"q_ex_before":-0.1004},{"time":107,"p_pu":0.97,"op":"IN","banks":5,"reason":"U-min","u_before":0.9455,"q_ex_before":-0.0709},{"time":138,"p_pu":0.93,"op":"OUT","banks":4,"reason":"Q-band","u_before":0.9855,"q_ex_before":0.119},{"time":153,"p_pu":0.78,"op":"OUT","banks":3,"reason":"Q-band","u_before":0.9923,"q_ex_before":0.1095},{"time":172,"p_pu":0.59,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0023,"q_ex_before":0.1124},{"time":194,"p_pu":0.37,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0102,"q_ex_before":0.1079}]},"0.1|5.0|0.1":{"P":[0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.11,0.12,0.13,0.14,0.15,0.16,0.17,0.18,0.19,0.2,0.21,0.22,0.23,0.24,0.25,0.26,0.27,0.28,0.29,0.3,0.31,0.32,0.33,0.34,0.35,0.36,0.37,0.38,0.39,0.4,0.41,0.42,0.43,0.44,0.45,0.46,0.47,0.48,0.49,0.5,0.51,0.52,0.53,0.54,0.55,0.56,0.57,0.58,0.59,0.6,0.61,0.62,0.63,0.64,0.65,0.66,0.67,0.68,0.69,0.7,0.71,0.72,0.73,0.74,0.75,0.76,0.77,0.78,0.79,0.8,0.81,0.82,0.83,0.84,0.85,0.86,0.87,0.88,0.89,0.9,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,0.98,0.97,0.96,0.95,0.94,0.93,0.92,0.91,0.9,0.89,0.88,0.87,0.86,0.85,0.84,0.83,0.82,0.81,0.8,0.79,0.78,0.77,0.76,0.75,0.74,0.73,0.72,0.71,0.7,0.69,0.68,0.67,0.66,0.65,0.64,0.63,0.62,0.61,0.6,0.59,0.58,0.57,0.56,0.55,0.54,0.53,0.52,0.51,0.5,0.49,0.48,0.47,0.46,0.45,0.44,0.43,0.42,0.41,0.4,0.39,0.38,0.37,0.36,0.35,0.34,0.33,0.32,0.31,0.3,0.29,0.28,0.27,0.26,0.25,0.24,0.23,0.22,0.21,0.2,0.19,0.18,0.17,0.16,0.15,0.14,0.13,0.12,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1],"U":[1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0153,1.0144,1.0134,1.0125,1.0115,1.0105,1.0095,1.0084,1.0074,1.0063,1.0052,1.0041,1.003,1.0019,1.0007,0.9995,0.9984,0.9971,0.9959,0.9947,0.9934,0.9921,0.9908,1.0153,1.014,1.0126,1.0113,1.0099,1.0085,1.0071,1.0056,1.0042,1.0027,1.0012,0.9997,0.9981,0.9966,0.995,0.9934,0.9918,0.9901,0.9885,0.9868,0.9851,0.9833,0.9816,1.0072,1.0055,1.0037,1.0019,1.0,0.9981,0.9962,0.9943,0.9924,0.9904,0.9884,0.9864,0.9843,0.9822,0.9801,0.9779,0.9758,0.9736,0.9713,0.9986,0.9964,0.9941,0.9918,0.9894,0.9871,0.9846,0.9822,0.9797,0.9771,0.9746,0.972,0.9693,0.9666,0.9639,0.9611,0.9904,0.9877,0.9849,0.982,0.9791,0.9762,0.9731,0.9701,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9669,0.9698,0.9729,0.9759,0.9789,0.9818,0.9847,0.9875,0.9903,0.9931,0.9958,0.9984,1.001,1.0036,1.0062,1.0087,0.9797,0.982,0.9845,0.9869,0.9893,0.9917,0.994,0.9963,0.9985,1.0008,1.003,1.0051,1.0073,1.0094,1.0114,1.0135,1.0155,1.0175,0.9904,0.9923,0.9943,0.9962,0.9981,1.0,1.0018,1.0036,1.0054,1.0072,1.009,1.0107,1.0124,1.0141,1.0158,1.0174,1.019,1.0206,1.0222,1.0238,1.0253,1.0269,1.0012,1.0027,1.0041,1.0056,1.007,1.0085,1.0099,1.0112,1.0126,1.0139,1.0153,1.0166,1.0179,1.0191,1.0204,1.0216,1.0228,1.024,1.0252,1.0264,1.0275,1.0287,1.0298,1.0309,1.032,1.033,1.0341,1.0351,1.0105,1.0115,1.0125,1.0134,1.0144,1.0153,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162,1.0162],"Qconv":[0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0332,0.0365,0.04,0.0434,0.047,0.0505,0.0542,0.0579,0.0616,0.0654,0.0693,0.0732,0.0771,0.0811,0.0852,0.0893,0.0934,0.0977,0.1019,0.1062,0.1106,0.115,0.1195,0.1233,0.1278,0.1323,0.137,0.1416,0.1463,0.1511,0.1559,0.1608,0.1657,0.1707,0.1757,0.1808,0.1859,0.1911,0.1963,0.2015,0.2069,0.2122,0.2177,0.2231,0.2286,0.2342,0.2379,0.2434,0.2491,0.2548,0.2605,0.2663,0.2722,0.2781,0.2841,0.2901,0.2962,0.3023,0.3085,0.3148,0.321,0.3274,0.3338,0.3403,0.3468,0.3499,0.3562,0.3628,0.3694,0.3761,0.3829,0.3897,0.3966,0.4035,0.4105,0.4176,0.4248,0.432,0.4392,0.4466,0.454,0.4562,0.463,0.4704,0.4779,0.4855,0.4932,0.501,0.5088,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5167,0.5097,0.5019,0.4941,0.4864,0.4788,0.4712,0.4637,0.4563,0.449,0.4417,0.4345,0.4273,0.4202,0.4132,0.4063,0.4036,0.3971,0.3902,0.3834,0.3766,0.3699,0.3632,0.3566,0.35,0.3436,0.3371,0.3307,0.3244,0.3182,0.3119,0.3058,0.2997,0.2936,0.2902,0.2844,0.2784,0.2725,0.2666,0.2608,0.255,0.2493,0.2436,0.238,0.2324,0.2269,0.2215,0.216,0.2107,0.2054,0.2001,0.1949,0.1897,0.1846,0.1796,0.1745,0.1707,0.1658,0.1609,0.156,0.1512,0.1464,0.1417,0.137,0.1324,0.1278,0.1233,0.1188,0.1144,0.11,0.1057,0.1014,0.0972,0.093,0.0889,0.0848,0.0808,0.0768,0.0729,0.069,0.0652,0.0614,0.0577,0.054,0.0504,0.047,0.0434,0.04,0.0365,0.0332,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299,0.0299],"Qfilt":[0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1237,0.1235,0.1232,0.123,0.1228,0.1225,0.1223,0.122,0.1218,0.1215,0.1213,0.121,0.1207,0.1204,0.1202,0.1199,0.1196,0.1193,0.119,0.1187,0.1184,0.1181,0.1178,0.2474,0.2467,0.2461,0.2454,0.2448,0.2441,0.2434,0.2427,0.242,0.2413,0.2406,0.2398,0.2391,0.2384,0.2376,0.2368,0.2361,0.2353,0.2345,0.2337,0.2329,0.2321,0.2312,0.3652,0.364,0.3627,0.3613,0.36,0.3587,0.3573,0.3559,0.3545,0.3531,0.3517,0.3502,0.3488,0.3473,0.3458,0.3443,0.3428,0.3412,0.3396,0.4786,0.4765,0.4744,0.4721,0.4699,0.4677,0.4654,0.463,0.4607,0.4583,0.4559,0.4535,0.451,0.4485,0.4459,0.4434,0.5885,0.5854,0.582,0.5787,0.5752,0.5717,0.5682,0.5646,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.561,0.5643,0.5679,0.5714,0.5749,0.5784,0.5818,0.5851,0.5884,0.5917,0.5949,0.5981,0.6012,0.6043,0.6074,0.6104,0.4607,0.4629,0.4652,0.4675,0.4698,0.472,0.4743,0.4764,0.4786,0.4807,0.4828,0.4849,0.487,0.489,0.491,0.493,0.495,0.497,0.3531,0.3545,0.3559,0.3573,0.3586,0.36,0.3613,0.3626,0.3639,0.3652,0.3665,0.3678,0.369,0.3702,0.3715,0.3727,0.3738,0.375,0.3762,0.3773,0.3785,0.3796,0.2406,0.2413,0.242,0.2427,0.2434,0.2441,0.2448,0.2454,0.2461,0.2467,0.2474,0.248,0.2487,0.2493,0.2499,0.2505,0.2511,0.2517,0.2523,0.2528,0.2534,0.254,0.2545,0.2551,0.2556,0.2561,0.2566,0.2572,0.1225,0.1228,0.123,0.1232,0.1235,0.1237,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239,0.1239],"banks":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"events":[{"time":44,"p_pu":0.34,"op":"IN","banks":2,"reason":"Q-band","u_before":0.9905,"q_ex_before":-0.0063},{"time":67,"p_pu":0.57,"op":"IN","banks":3,"reason":"Q-band","u_before":0.9811,"q_ex_before":-0.0088},{"time":86,"p_pu":0.76,"op":"IN","banks":4,"reason":"Q-band","u_before":0.9707,"q_ex_before":-0.0142},{"time":102,"p_pu":0.92,"op":"IN","banks":5,"reason":"Q-band","u_before":0.9603,"q_ex_before":-0.0188},{"time":147,"p_pu":0.84,"op":"OUT","banks":4,"reason":"Q-band","u_before":1.0094,"q_ex_before":0.2119},{"time":165,"p_pu":0.66,"op":"OUT","banks":3,"reason":"Q-band","u_before":1.0181,"q_ex_before":0.2099},{"time":187,"p_pu":0.44,"op":"OUT","banks":2,"reason":"Q-band","u_before":1.0273,"q_ex_before":0.2103},{"time":215,"p_pu":0.16,"op":"OUT","banks":1,"reason":"Q-band","u_before":1.0354,"q_ex_before":0.2069}]}}}</script>
  <script type="application/json" id="pp-code">{"01_lcc_link_powerflow.py":"\"\"\"\n01 — LCC-HVDC link in an AC power flow (pandapower).\n\nSweeps the DC power order from 10 % to 100 % and, at every point, lets two pandapower\ncontrollers settle the station:\n  * LCCConverter   sets each converter's reactive demand from the overlap equations;\n  * RPCFilterController switches AC-filter banks (minimum filter + Q band + U limits).\n\nCompanion to modules 1 and 4 of the GridPulse HVDC Controller Lab.\nOutputs: outputs/01_lcc_link_sweep.csv and outputs/01_lcc_link_sweep.png\n\"\"\"\nimport pathlib\nimport warnings\n\nimport matplotlib\nmatplotlib.use(\"Agg\")\nimport matplotlib.pyplot as plt\nimport numpy as np\nimport pandas as pd\nimport pandapower as pp\nimport pandapower.control as control\n\nfrom hvdc_pp import LCCConverter, RPCFilterController, build_lcc_link, operating_point\n\nwarnings.filterwarnings(\"ignore\", category=FutureWarning)\nOUT = pathlib.Path(__file__).with_name(\"outputs\")\nOUT.mkdir(exist_ok=True)\n\nP_RATED = 1000.0        # MW\nALPHA, GAMMA, DX = 15.0, 18.0, 0.08\nLOSSES = 0.015          # DC line + converter losses (fraction of P)\n\nnet, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=5.0, scr_inv=4.0, n_banks=6, qb_pu=0.12, banks_on=1)\nfor side, angle in ((\"rect\", ALPHA), (\"inv\", GAMMA)):\n    LCCConverter(net, ids[side][\"load\"], angle_deg=angle, dx=DX, p_rated_mw=P_RATED)\n    RPCFilterController(net, ids[side][\"shunt\"], ids[side][\"load\"], angle_deg=angle, dx=DX, p_rated_mw=P_RATED,\n                        mode=\"Q\", band_pu=0.08, u_min=0.95, u_max=1.05, min_filter_p=(0.02, 0.5), delay_steps=0,\n                        scr_est=ids[side][\"scr\"])\n\nrows = []\nfor p_pu in np.round(np.arange(0.1, 1.001, 0.1), 2):\n    net.load.at[ids[\"rect\"][\"load\"], \"p_mw\"] = p_pu * P_RATED\n    net.load.at[ids[\"inv\"][\"load\"], \"p_mw\"] = -p_pu * P_RATED * (1 - LOSSES)\n    control.run_control(net, max_iter=60)\n    op = operating_point(p_pu, gamma_ref_deg=GAMMA, dx=DX)\n    row = {\"P_order_pu\": p_pu, \"Id_pu\": round(op.id_pu, 3)}   # tap changers hold alpha / gamma; Id from the DC circuit\n    for side in (\"rect\", \"inv\"):\n        b, s, l = ids[side][\"bus\"], ids[side][\"shunt\"], ids[side][\"load\"]\n        q_conv = net.load.at[l, \"q_mvar\"]\n        q_filt = -net.res_shunt.at[s, \"q_mvar\"]\n        row.update({\n            f\"{side}_banks\": int(net.shunt.at[s, \"step\"]),\n            f\"{side}_Qconv_Mvar\": round(q_conv, 1),\n            f\"{side}_Qfilt_Mvar\": round(q_filt, 1),\n            f\"{side}_Qexch_Mvar\": round(q_filt - q_conv, 1),\n            f\"{side}_U_pu\": round(net.res_bus.at[b, \"vm_pu\"], 4),\n        })\n    rows.append(row)\n\ndf = pd.DataFrame(rows)\npd.set_option(\"display.width\", 200)\nprint(df.to_string(index=False))\ndf.to_csv(OUT / \"01_lcc_link_sweep.csv\", index=False)\n\nfig, ax = plt.subplots(1, 2, figsize=(12, 4.5))\nfor side, c in ((\"rect\", \"tab:blue\"), (\"inv\", \"tab:orange\")):\n    ax[0].plot(df.P_order_pu, df[f\"{side}_Qconv_Mvar\"], \"-\", color=c, lw=2, label=f\"{side}: converter Q\")\n    ax[0].step(df.P_order_pu, df[f\"{side}_Qfilt_Mvar\"], where=\"mid\", color=c, ls=\"--\", label=f\"{side}: filters\")\n    ax[0].plot(df.P_order_pu, df[f\"{side}_Qexch_Mvar\"], \":\", color=c, marker=\"o\", ms=3, label=f\"{side}: exchange\")\n    ax[1].plot(df.P_order_pu, df[f\"{side}_U_pu\"], color=c, marker=\"o\", label=f\"{side} AC bus\")\nax[0].set(xlabel=\"DC power order [pu]\", ylabel=\"Q [Mvar]\", title=\"Converter demand, filters, exchange\")\nax[1].axhline(1.05, color=\"r\", ls=\"--\", lw=1); ax[1].axhline(0.95, color=\"r\", ls=\"--\", lw=1)\nax[1].set(xlabel=\"DC power order [pu]\", ylabel=\"U [pu]\", title=\"AC voltage at the converter buses\")\nfor a in ax:\n    a.grid(alpha=0.3); a.legend(fontsize=8)\nplt.tight_layout()\nplt.savefig(OUT / \"01_lcc_link_sweep.png\", dpi=130)\nprint(f\"\\nSaved {OUT / '01_lcc_link_sweep.csv'} and .png\")\n","02_scr_and_filter_switching_steps.py":"\"\"\"\n02 — Short-circuit ratio and voltage step per filter bank (IEC 60909 with pandapower).\n\n1. pandapower.shortcircuit (IEC 60909, max case) gives S_sc at each converter AC bus.\n   SCR  = S_sc / P_dc,rated\n   ESCR = (S_sc - Q_filters) / P_dc,rated          (filters reduce the effective strength)\n2. Each filter bank is then switched in one at a time with a power flow, and the\n   simulated voltage step is compared with the textbook estimate  dU ~ Q_bank / S_sc.\n\nCompanion to module 4 (Reactive Power & Filters) of the GridPulse HVDC Controller Lab.\nOutputs: outputs/02_scr_voltage_steps.csv and outputs/02_scr_voltage_steps.png\n\"\"\"\nimport pathlib\nimport warnings\n\nimport matplotlib\nmatplotlib.use(\"Agg\")\nimport matplotlib.pyplot as plt\nimport pandas as pd\nimport pandapower as pp\nimport pandapower.shortcircuit as sc\n\nfrom hvdc_pp import build_lcc_link\n\nwarnings.filterwarnings(\"ignore\", category=FutureWarning)\nOUT = pathlib.Path(__file__).with_name(\"outputs\")\nOUT.mkdir(exist_ok=True)\n\nP_RATED, N_BANKS, QB_PU = 1000.0, 6, 0.12\nresults = []\nfig, ax = plt.subplots(figsize=(7, 4.5))\n\nfor scr_design in (2.0, 3.0, 5.0, 8.0):\n    net, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=scr_design, scr_inv=scr_design, n_banks=N_BANKS,\n                              qb_pu=QB_PU, banks_on=0)\n    bus = ids[\"inv\"][\"bus\"]\n    sc.calc_sc(net, case=\"max\", bus=bus)\n    s_sc = net.res_bus_sc.at[bus, \"skss_mw\"]                 # initial symmetrical short-circuit power [MVA]\n    u_steps, u = [], []\n    for n in range(N_BANKS + 1):\n        net.shunt.at[ids[\"inv\"][\"shunt\"], \"step\"] = n\n        pp.runpp(net)\n        u.append(net.res_bus.at[bus, \"vm_pu\"])\n    u_steps = [100 * (u[i + 1] - u[i]) for i in range(N_BANKS)]\n    q_bank = QB_PU * P_RATED\n    results.append({\n        \"design_SCR\": scr_design,\n        \"S_sc_MVA (IEC 60909)\": round(s_sc, 0),\n        \"SCR\": round(s_sc / P_RATED, 2),\n        \"ESCR (all banks in)\": round((s_sc - N_BANKS * q_bank) / P_RATED, 2),\n        \"dU first bank % (power flow)\": round(u_steps[0], 2),\n        \"dU estimate % (Qb/Ssc)\": round(100 * q_bank / s_sc, 2),\n        \"U with all banks [pu]\": round(u[-1], 4),\n    })\n    ax.plot(range(N_BANKS + 1), u, marker=\"o\", label=f\"SCR ≈ {s_sc / P_RATED:.1f}\")\n\ndf = pd.DataFrame(results)\npd.set_option(\"display.width\", 200)\nprint(df.to_string(index=False))\ndf.to_csv(OUT / \"02_scr_voltage_steps.csv\", index=False)\n\nax.axhline(1.05, color=\"r\", ls=\"--\", lw=1)\nax.set(xlabel=\"filter banks in service (no DC power)\", ylabel=\"AC bus voltage [pu]\",\n       title=f\"Voltage rise from {N_BANKS} × {QB_PU * P_RATED:.0f} Mvar banks vs system strength\")\nax.grid(alpha=0.3); ax.legend()\nplt.tight_layout()\nplt.savefig(OUT / \"02_scr_voltage_steps.png\", dpi=130)\nprint(f\"\\nSaved {OUT / '02_scr_voltage_steps.csv'} and .png\")\n","03_rpc_filter_switching_timeseries.py":"\"\"\"\n03 — Reactive power control (RPC) during a power ramp: pandapower time series.\n\nThe DC power ramps 0.1 → 1.0 → 0.1 pu. Every time step (1 s) pandapower solves the AC power\nflow; the RPCFilterController switches filter banks when a condition has persisted for\n`DELAY_S` seconds. Run it twice to compare a correctly sized dead-band with one that is\nnarrower than a bank (hunting).\n\npandapower tools used: DFData + ConstControl (profiles), run_timeseries, OutputWriter,\ncustom Controller classes.\nCompanion to module 4 of the GridPulse HVDC Controller Lab.\nOutputs: outputs/03_rpc_<case>.csv, outputs/03_rpc_events_<case>.csv, outputs/03_rpc_timeseries.png\n\"\"\"\nimport pathlib\nimport tempfile\nimport warnings\n\nimport matplotlib\nmatplotlib.use(\"Agg\")\nimport matplotlib.pyplot as plt\nimport numpy as np\nimport pandas as pd\nfrom pandapower.control import ConstControl\nfrom pandapower.timeseries import DFData, OutputWriter, run_timeseries\n\nfrom hvdc_pp import LCCConverter, RPCFilterController, build_lcc_link\n\nwarnings.filterwarnings(\"ignore\", category=FutureWarning)\nOUT = pathlib.Path(__file__).with_name(\"outputs\")\nOUT.mkdir(exist_ok=True)\n\nP_RATED, ANGLE, DX = 1000.0, 15.0, 0.08\nRATE_PU_S, DWELL_S, DELAY_S = 0.01, 20, 2          # ramp rate, hold at min/max, switching delay\n\n\ndef power_profile():\n    up = np.arange(0.1, 1.0 + 1e-9, RATE_PU_S)\n    p = np.concatenate([np.full(DWELL_S, 0.1), up, np.full(DWELL_S, 1.0), up[::-1], np.full(DWELL_S, 0.1)])\n    return pd.DataFrame({\"p_rect_mw\": p * P_RATED})\n\n\ndef run_case(name, band_pu, scr=4.0, bias_pu=0.0):\n    net, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=scr, scr_inv=scr, n_banks=6, qb_pu=0.12, banks_on=1)\n    prof = power_profile()\n    ds = DFData(prof)\n    r = ids[\"rect\"]\n    ConstControl(net, element=\"load\", variable=\"p_mw\", element_index=[r[\"load\"]], data_source=ds,\n                 profile_name=[\"p_rect_mw\"], order=0)\n    LCCConverter(net, r[\"load\"], angle_deg=ANGLE, dx=DX, p_rated_mw=P_RATED, order=1)\n    rpc = RPCFilterController(net, r[\"shunt\"], r[\"load\"], angle_deg=ANGLE, dx=DX, p_rated_mw=P_RATED, mode=\"Q\",\n                              band_pu=band_pu, bias_pu=bias_pu, u_min=0.95, u_max=1.05, min_filter_p=(0.02, 0.5),\n                              delay_steps=DELAY_S, scr_est=scr, order=2)\n    # the inverter side is left out of service here to keep the plot readable\n    net.load.at[ids[\"inv\"][\"load\"], \"in_service\"] = False\n    net.shunt.at[ids[\"inv\"][\"shunt\"], \"in_service\"] = False\n\n    with tempfile.TemporaryDirectory() as tmp:\n        ow = OutputWriter(net, time_steps=prof.index, output_path=tmp, output_file_type=\".json\")\n        ow.log_variable(\"res_bus\", \"vm_pu\", index=[r[\"bus\"]])\n        ow.log_variable(\"load\", \"q_mvar\", index=[r[\"load\"]])\n        ow.log_variable(\"res_shunt\", \"q_mvar\", index=[r[\"shunt\"]])\n        ow.log_variable(\"shunt\", \"step\", index=[r[\"shunt\"]])\n        run_timeseries(net, time_steps=prof.index, verbose=False)\n        res = pd.DataFrame({\n            \"t_s\": prof.index,\n            \"P_pu\": prof.p_rect_mw.values / P_RATED,\n            \"U_pu\": ow.output[\"res_bus.vm_pu\"][r[\"bus\"]].values,\n            \"Qconv_pu\": ow.output[\"load.q_mvar\"][r[\"load\"]].values / P_RATED,\n            \"Qfilt_pu\": -ow.output[\"res_shunt.q_mvar\"][r[\"shunt\"]].values / P_RATED,\n            \"banks\": ow.output[\"shunt.step\"][r[\"shunt\"]].values,\n        })\n    res[\"Qexch_pu\"] = res.Qfilt_pu - res.Qconv_pu\n    ev = pd.DataFrame(rpc.events)\n    res.to_csv(OUT / f\"03_rpc_{name}.csv\", index=False)\n    ev.to_csv(OUT / f\"03_rpc_events_{name}.csv\", index=False)\n    print(f\"\\n=== {name}: band ±{band_pu} pu, bank {0.12} pu, SCR {scr} -> {len(ev)} switching operations\")\n    print(ev.head(12).to_string(index=False) if len(ev) else \"no switching\")\n    return res, band_pu, bias_pu\n\n\ncases = [run_case(\"normal_band\", 0.08), run_case(\"narrow_band_hunting\", 0.04)]\n\nfig, axes = plt.subplots(2, 2, figsize=(13, 7), sharex=True)\nfor col, (res, band, bias) in enumerate(cases):\n    a = axes[0, col]\n    a.plot(res.t_s, res.Qconv_pu, color=\"tab:orange\", lw=2, label=\"converter Q (absorbed)\")\n    a.step(res.t_s, res.Qfilt_pu, where=\"post\", color=\"tab:green\", label=\"filters\")\n    a.plot(res.t_s, res.Qexch_pu, color=\"tab:blue\", lw=2, label=\"Q exchange\")\n    a.axhline(bias + band, color=\"r\", ls=\"--\", lw=1); a.axhline(bias - band, color=\"r\", ls=\"--\", lw=1)\n    a.set(ylabel=\"Q [pu]\", title=f\"dead-band ±{band} pu ({int(res.banks.diff().abs().sum())} operations)\")\n    a.legend(fontsize=8); a.grid(alpha=0.3)\n    b = axes[1, col]\n    b.plot(res.t_s, res.U_pu, color=\"tab:blue\", label=\"AC voltage\")\n    b.axhline(1.05, color=\"r\", ls=\"--\", lw=1); b.axhline(0.95, color=\"r\", ls=\"--\", lw=1)\n    b2 = b.twinx(); b2.step(res.t_s, res.banks, where=\"post\", color=\"tab:green\", alpha=0.7); b2.set_ylabel(\"banks\")\n    b.set(xlabel=\"time [s]\", ylabel=\"U [pu]\"); b.grid(alpha=0.3)\nplt.suptitle(\"RPC filter switching during a 0.1 → 1.0 → 0.1 pu power ramp (pandapower time series)\")\nplt.tight_layout()\nplt.savefig(OUT / \"03_rpc_timeseries.png\", dpi=130)\nprint(f\"\\nSaved results to {OUT}\")\n","04_vsc_hvdc_hybrid_powerflow.py":"\"\"\"\n04 — VSC-HVDC link in pandapower's hybrid AC/DC power flow.\n\nStation A regulates the DC voltage (DC slack) and its reactive power; station B dispatches\nactive power and regulates its AC voltage. The script\n  1. sweeps the power order of station B from -1.0 to +1.0 pu and records DC voltages,\n     DC-line losses and the reactive power station B needs to hold 1.0 pu at its PCC;\n  2. sweeps station A's reactive power order to show how the PCC voltage moves on a\n     weak (SCR 3) versus strong (SCR 5) AC system\n     (the voltage sensitivity dU/dQ).\n\nSign conventions (pandapower load convention): res_vsc p_mw / q_mvar > 0 means the converter\nabsorbs from its AC bus. A positive power order at station B transfers power A -> B.\n\nUses pandapower >= 3.0 (create_bus_dc, create_line_dc_from_parameters, create_vsc).\nCompanion to the VSC P-Q lab and module 5 of the GridPulse HVDC Controller Lab.\nOutputs: outputs/04_vsc_sweep.csv and outputs/04_vsc_hybrid.png\n\"\"\"\nimport pathlib\nimport warnings\n\nimport matplotlib\nmatplotlib.use(\"Agg\")\nimport matplotlib.pyplot as plt\nimport numpy as np\nimport pandas as pd\nimport pandapower as pp\n\nfrom hvdc_pp import build_vsc_link\n\nwarnings.filterwarnings(\"ignore\", category=FutureWarning)\nOUT = pathlib.Path(__file__).with_name(\"outputs\")\nOUT.mkdir(exist_ok=True)\nP_RATED = 1000.0\n\n# --- 1. active-power sweep ------------------------------------------------------------\nnet, ids = build_vsc_link(p_rated_mw=P_RATED, scr_a=5.0, scr_b=3.0, length_km=300)\nA, B = ids[\"A\"], ids[\"B\"]\nrows = []\nfor p_pu in np.round(np.arange(-1.0, 1.0001, 0.1), 2) + 0.0:\n    net.vsc.at[B[\"vsc\"], \"control_value_dc\"] = p_pu * P_RATED\n    pp.runpp(net)\n    rows.append({\n        \"P_order_B_pu (+ = A->B)\": p_pu,\n        \"P_ac_A_MW\": round(net.res_vsc.at[A[\"vsc\"], \"p_mw\"], 1),\n        \"P_ac_B_MW\": round(net.res_vsc.at[B[\"vsc\"], \"p_mw\"], 1),\n        \"Q_B_Mvar (holds U=1)\": round(net.res_vsc.at[B[\"vsc\"], \"q_mvar\"], 1),\n        \"Vdc_A_pu\": round(net.res_bus_dc.at[A[\"bus_dc\"], \"vm_pu\"], 4),\n        \"Vdc_B_pu\": round(net.res_bus_dc.at[B[\"bus_dc\"], \"vm_pu\"], 4),\n        \"DC_line_loss_MW\": round(net.res_line_dc.at[ids[\"line_dc\"], \"pl_mw\"], 2),\n        \"U_A_pu\": round(net.res_bus.at[A[\"bus\"], \"vm_pu\"], 4),\n    })\nsweep = pd.DataFrame(rows)\npd.set_option(\"display.width\", 220)\nprint(sweep.to_string(index=False))\nsweep.to_csv(OUT / \"04_vsc_sweep.csv\", index=False)\n\n# --- 2. reactive-power sweep at station A for two system strengths -------------------------\nq_curves = {}\nfor scr in (3.0, 5.0):\n    net2, ids2 = build_vsc_link(p_rated_mw=P_RATED, scr_a=scr, scr_b=5.0)\n    net2.vsc.at[ids2[\"B\"][\"vsc\"], \"control_value_dc\"] = -0.8 * P_RATED   # 800 MW transferred B -> A\n    pts = []\n    for q_pu in np.round(np.arange(-0.6, 0.6001, 0.05), 3):\n        net2.vsc.at[ids2[\"A\"][\"vsc\"], \"control_value_ac\"] = q_pu * P_RATED\n        try:\n            pp.runpp(net2)\n        except Exception:                                               # outside the solvable region\n            continue\n        p = net2.res_vsc.at[ids2[\"A\"][\"vsc\"], \"p_mw\"] / P_RATED\n        q = net2.res_vsc.at[ids2[\"A\"][\"vsc\"], \"q_mvar\"] / P_RATED\n        pts.append((q_pu, net2.res_bus.at[ids2[\"A\"][\"bus\"], \"vm_pu\"], p, q))\n    q_curves[scr] = np.array(pts)\n\nfig, ax = plt.subplots(1, 3, figsize=(16, 4.6))\nax[0].plot(sweep[\"P_order_B_pu (+ = A->B)\"], sweep.Vdc_B_pu, \"o-\", label=\"V_dc at B\")\nax[0].axhline(1.0, color=\"k\", lw=0.8)\nax0b = ax[0].twinx(); ax0b.plot(sweep[\"P_order_B_pu (+ = A->B)\"], sweep.DC_line_loss_MW, \"s--\", color=\"tab:red\", label=\"DC line loss\")\nax[0].set(xlabel=\"station B power order [pu]\", ylabel=\"V_dc,B [pu]\", title=\"DC voltage & losses (A = V_dc control)\")\nax0b.set_ylabel(\"loss [MW]\", color=\"tab:red\")\nax[1].plot(sweep[\"P_order_B_pu (+ = A->B)\"], sweep[\"Q_B_Mvar (holds U=1)\"], \"o-\", color=\"tab:green\")\nax[1].set(xlabel=\"station B power order [pu]\", ylabel=\"Q_B absorbed [Mvar]\", title=\"Q used by B to hold U_PCC = 1.0 (SCR 3)\")\nfor scr, c in ((3.0, \"tab:orange\"), (5.0, \"tab:blue\")):\n    d = q_curves[scr]\n    ax[2].plot(d[:, 0], d[:, 1], \"o-\", ms=3, color=c, label=f\"SCR {scr:g}\")\nax[2].axhline(1.05, color=\"r\", ls=\"--\", lw=1); ax[2].axhline(0.95, color=\"r\", ls=\"--\", lw=1)\nax[2].set(xlabel=\"station A Q order, absorbed [pu]\", ylabel=\"U_PCC,A [pu]\",\n          title=\"PCC voltage vs reactive power (A carries 0.8 pu)\")\nfor a in ax:\n    a.grid(alpha=0.3)\nax[2].legend(fontsize=8)\nplt.tight_layout()\nplt.savefig(OUT / \"04_vsc_hybrid.png\", dpi=130)\nfor scr, d in q_curves.items():\n    du = (d[-1, 1] - d[0, 1]) / (d[-1, 0] - d[0, 0])\n    print(f\"SCR {scr:g}: dU/dQ_absorbed at station A ≈ {du:.3f} pu per pu Q (no-load estimate -1/SCR = {-1 / scr:.3f})\")\nprint(\"The sensitivity exceeds 1/SCR because station A also carries 0.8 pu active power: the AC system is\")\nprint(\"effectively weaker under load, which is exactly why weak-grid VSC stations need fast AC-voltage control.\")\nprint(f\"\\nSaved {OUT / '04_vsc_sweep.csv'} and 04_vsc_hybrid.png\")\n","hvdc_pp/__init__.py":"\"\"\"GridPulse HVDC studies with pandapower (steady-state companion to the HVDC Controller Lab).\"\"\"\nfrom .lcc import (converter_q_pu, critical_dip, gamma_after_dip, operating_point, overlap_angle, q_over_p,\n                  vdo_for_rated)\nfrom .networks import build_lcc_link, build_vsc_link\nfrom .controllers import LCCConverter, RPCFilterController\n\n__all__ = [\"converter_q_pu\", \"critical_dip\", \"gamma_after_dip\", \"operating_point\", \"overlap_angle\", \"q_over_p\",\n           \"vdo_for_rated\", \"build_lcc_link\", \"build_vsc_link\", \"LCCConverter\", \"RPCFilterController\"]\n__version__ = \"1.0.0\"\n","hvdc_pp/lcc.py":"\"\"\"\nLCC-HVDC steady-state equations (per unit) — the same formulas used by the\nGridPulse HVDC Controller Lab (assets/js/hvdc-models.js), written in NumPy.\n\nConventions\n-----------\n* Per unit on the converter rating: P_base = rated DC power, V_base = rated DC voltage.\n* dx  = relative inductive voltage drop at rated current (R_c * I_dN / V_do).\n* Angles in degrees at the API, radians inside.\n\"\"\"\nfrom __future__ import annotations\n\nfrom dataclasses import dataclass\n\nimport numpy as np\n\nD2R = np.pi / 180.0\n\n\ndef overlap_angle(angle_deg: float, dx: float, id_pu: float, u_pu: float = 1.0) -> float:\n    \"\"\"Commutation overlap mu [deg] from cos(a + mu) = cos(a) - 2*dx*Id/U.\"\"\"\n    a = angle_deg * D2R\n    am = np.arccos(np.clip(np.cos(a) - 2.0 * dx * id_pu / max(u_pu, 1e-6), -1.0, 1.0))\n    return (am - a) / D2R\n\n\ndef q_over_p(angle_deg: float, dx: float, id_pu: float, u_pu: float = 1.0) -> float:\n    \"\"\"Reactive/active power ratio of a 6/12-pulse bridge (exact overlap formula).\n\n    tan(phi) = (2mu + sin2a - sin2(a+mu)) / (cos2a - cos2(a+mu))\n    Use alpha for a rectifier and gamma for an inverter.\n    \"\"\"\n    a = angle_deg * D2R\n    mu = max(overlap_angle(angle_deg, dx, id_pu, u_pu) * D2R, 1e-9)\n    am = a + mu\n    return (2 * mu + np.sin(2 * a) - np.sin(2 * am)) / (np.cos(2 * a) - np.cos(2 * am))\n\n\ndef converter_q_pu(p_pu: float, angle_deg: float, dx: float, u_pu: float = 1.0, vd_pu: float = 1.0) -> float:\n    \"\"\"Reactive power absorbed by the converter [pu] for active power p_pu (Id = P / Vd).\"\"\"\n    p = abs(p_pu)\n    if p < 1e-6:\n        return 0.0\n    return p * q_over_p(angle_deg, dx, p / vd_pu, u_pu)\n\n\ndef vdo_for_rated(gamma_ref_deg: float = 18.0, dx: float = 0.08) -> float:\n    \"\"\"No-load DC voltage that gives 1.0 pu at the inverter at rated current in CEA.\"\"\"\n    return 1.0 / (np.cos(gamma_ref_deg * D2R) - dx)\n\n\n@dataclass\nclass LCCOperatingPoint:\n    id_pu: float\n    vdr_pu: float\n    vdi_pu: float\n    alpha_deg: float\n    gamma_deg: float\n    mu_r_deg: float\n    mu_i_deg: float\n    pr_pu: float\n    pi_pu: float\n    qr_pu: float\n    qi_pu: float\n\n\ndef operating_point(p_order_pu: float, gamma_ref_deg: float = 18.0, dx: float = 0.08, rd_pu: float = 0.03,\n                    kr: float = 1.0, ki: float = 1.0) -> LCCOperatingPoint:\n    \"\"\"Static operating point: rectifier on current control, inverter on CEA.\n\n    kr / ki are the rectifier / inverter commutation-voltage factors (1.0 = rated).\n    \"\"\"\n    vdo = vdo_for_rated(gamma_ref_deg, dx)\n    rc = dx * vdo\n    i_d = max(p_order_pu, 0.05)\n    for _ in range(50):\n        vdi = ki * vdo * np.cos(gamma_ref_deg * D2R) - rc * i_d\n        vdr = vdi + rd_pu * i_d\n        i_d = p_order_pu / vdr\n    cos_a = (vdr + rc * i_d) / (kr * vdo)\n    alpha = np.degrees(np.arccos(np.clip(cos_a, -1, 1)))\n    mu_r = overlap_angle(alpha, dx * vdo / (kr * vdo), i_d)          # dx scales with 1/k\n    mu_i = overlap_angle(gamma_ref_deg, dx * vdo / (ki * vdo), i_d)\n    pr, pi = vdr * i_d, vdi * i_d\n    qr = pr * q_over_p(alpha, dx / kr, i_d)\n    qi = pi * q_over_p(gamma_ref_deg, dx / ki, i_d)\n    return LCCOperatingPoint(i_d, vdr, vdi, alpha, gamma_ref_deg, mu_r, mu_i, pr, pi, qr, qi)\n\n\ndef gamma_after_dip(dip: float, phi_deg: float = 0.0, gamma0_deg: float = 18.0, dx: float = 0.08,\n                    id0_pu: float = 1.0, surge: float = 1.0) -> float:\n    \"\"\"Inverter extinction angle after a commutation-voltage dip with the firing angle already issued.\n\n    cos(gamma) = cos(beta0 + phi) + 2*dx*Id'/k,  cos(beta0) = cos(gamma0) - 2*dx*Id0.\n    Returns 0.0 when commutation fails outright (argument >= 1).\n    \"\"\"\n    beta0 = np.arccos(np.cos(gamma0_deg * D2R) - 2 * dx * id0_pu)\n    k = max(1.0 - dip, 1e-4)\n    arg = np.cos(beta0 + phi_deg * D2R) + 2 * dx * id0_pu * surge / k\n    return 0.0 if arg >= 1 else float(np.degrees(np.arccos(arg)))\n\n\ndef critical_dip(phi_deg: float = 0.0, gamma0_deg: float = 18.0, dx: float = 0.08, id0_pu: float = 1.0,\n                 surge: float = 1.0, tq_s: float = 400e-6, f_hz: float = 50.0) -> float:\n    \"\"\"Smallest voltage dip (0..1) that drives gamma below gamma_min = omega * t_q.\"\"\"\n    gmin = 2 * np.pi * f_hz * tq_s\n    beta0 = np.arccos(np.cos(gamma0_deg * D2R) - 2 * dx * id0_pu)\n    den = np.cos(gmin) - np.cos(beta0 + phi_deg * D2R)\n    if den <= 0:\n        return 0.0\n    return float(np.clip(1 - 2 * dx * id0_pu * surge / den, 0, 1))\n","hvdc_pp/networks.py":"\"\"\"\nTest networks: two AC systems (Thevenin equivalents with a chosen short-circuit ratio)\nlinked by an HVDC transmission.\n\n    [ext_grid]--Z_th(SCR)--[Rect AC bus]==LCC/VSC==[Inv AC bus]--Z_th(SCR)--[ext_grid]\n                               |  filters                |  filters\n\nThe Thevenin impedance is created with pandapower's `impedance` element, so the AC\nvoltage at the converter bus responds to reactive power (unlike an ext_grid bus).\n\"\"\"\nfrom __future__ import annotations\n\nimport numpy as np\nimport pandapower as pp\n\n\ndef _thevenin(net, source_bus, conv_bus, scr: float, p_rated_mw: float, xr: float):\n    \"\"\"Series impedance giving a short-circuit level of SCR * P_rated (MVA) at conv_bus.\"\"\"\n    z = 1.0 / scr                     # pu on p_rated_mw\n    r = z / np.sqrt(1 + xr ** 2)\n    pp.create_impedance(net, source_bus, conv_bus, rft_pu=r, xft_pu=r * xr, sn_mva=p_rated_mw,\n                        name=f\"Thevenin SCR={scr:g}\")\n\n\ndef build_lcc_link(p_rated_mw: float = 1000.0, vn_kv: float = 400.0, scr_rect: float = 5.0, scr_inv: float = 4.0,\n                   xr: float = 10.0, n_banks: int = 6, qb_pu: float = 0.12, banks_on: int = 1):\n    \"\"\"LCC-HVDC link between two AC systems.\n\n    Converters are modelled as PQ loads whose P and Q are set by `LCCConverter` controllers\n    (rectifier: +P consumed, inverter: -P i.e. injected). AC filters / shunt capacitors are one\n    stepped `shunt` per station (`step` = banks in service, `max_step` = n_banks).\n\n    Returns (net, ids) where ids is a dict of element indices.\n    \"\"\"\n    net = pp.create_empty_network(name=\"GridPulse LCC-HVDC link\", sn_mva=100.0)\n    ids = {}\n    for side, scr in ((\"rect\", scr_rect), (\"inv\", scr_inv)):\n        src = pp.create_bus(net, vn_kv, name=f\"{side} AC system source\")\n        bus = pp.create_bus(net, vn_kv, name=f\"{side} converter AC bus\")\n        pp.create_ext_grid(net, src, vm_pu=1.0, s_sc_max_mva=1e6, rx_max=0.1, s_sc_min_mva=1e6, rx_min=0.1,\n                           name=f\"{side} AC system\")\n        _thevenin(net, src, bus, scr, p_rated_mw, xr)\n        load = pp.create_load(net, bus, p_mw=0.0, q_mvar=0.0, name=f\"{side} LCC converter\")\n        q_bank = qb_pu * p_rated_mw\n        shunt = pp.create_shunt(net, bus, q_mvar=-q_bank, p_mw=0.0, step=banks_on, max_step=n_banks,\n                                name=f\"{side} AC filters ({n_banks} x {q_bank:.0f} Mvar)\")\n        ids[side] = {\"source\": src, \"bus\": bus, \"load\": load, \"shunt\": shunt, \"scr\": scr}\n    ids[\"p_rated_mw\"] = p_rated_mw\n    return net, ids\n\n\ndef build_vsc_link(p_rated_mw: float = 1000.0, vn_kv: float = 400.0, vdc_kv: float = 320.0, length_km: float = 300.0,\n                   scr_a: float = 5.0, scr_b: float = 3.0, xr: float = 10.0):\n    \"\"\"Point-to-point VSC-HVDC link using pandapower's hybrid AC/DC power flow.\n\n    Station A controls the DC voltage (DC slack) and its AC reactive power; station B controls\n    active power and its AC voltage. Returns (net, ids).\n    \"\"\"\n    net = pp.create_empty_network(name=\"GridPulse VSC-HVDC link\", sn_mva=100.0)\n    ids = {}\n    for side, scr in ((\"A\", scr_a), (\"B\", scr_b)):\n        src = pp.create_bus(net, vn_kv, name=f\"{side} AC system source\")\n        bus = pp.create_bus(net, vn_kv, name=f\"{side} PCC\")\n        pp.create_ext_grid(net, src, vm_pu=1.0, s_sc_max_mva=1e6, rx_max=0.1, name=f\"{side} AC system\")\n        _thevenin(net, src, bus, scr, p_rated_mw, xr)\n        dc = pp.create_bus_dc(net, vdc_kv, name=f\"{side} DC bus\")\n        ids[side] = {\"source\": src, \"bus\": bus, \"bus_dc\": dc, \"scr\": scr}\n    # pole conductor: ~0.01 ohm/km, 2 kA thermal limit (per pole, symmetric monopole equivalent)\n    ids[\"line_dc\"] = pp.create_line_dc_from_parameters(net, ids[\"A\"][\"bus_dc\"], ids[\"B\"][\"bus_dc\"], length_km=length_km,\n                                                       r_ohm_per_km=0.01, max_i_ka=2.0, name=\"DC cable\")\n    # converter reactor + transformer ~0.15 pu on the station rating\n    z_base = vn_kv ** 2 / p_rated_mw\n    ids[\"A\"][\"vsc\"] = pp.create_vsc(net, ids[\"A\"][\"bus\"], ids[\"A\"][\"bus_dc\"], r_ohm=0.005 * z_base, x_ohm=0.15 * z_base,\n                                    r_dc_ohm=0.5, control_mode_ac=\"q_mvar\", control_value_ac=0.0,\n                                    control_mode_dc=\"vm_pu\", control_value_dc=1.0, name=\"VSC A (Vdc control)\")\n    ids[\"B\"][\"vsc\"] = pp.create_vsc(net, ids[\"B\"][\"bus\"], ids[\"B\"][\"bus_dc\"], r_ohm=0.005 * z_base, x_ohm=0.15 * z_base,\n                                    r_dc_ohm=0.5, control_mode_ac=\"vm_pu\", control_value_ac=1.0,\n                                    control_mode_dc=\"p_mw\", control_value_dc=0.0, name=\"VSC B (P control)\")\n    ids[\"p_rated_mw\"] = p_rated_mw\n    return net, ids\n","hvdc_pp/controllers.py":"\"\"\"\npandapower controllers for LCC-HVDC stations.\n\n* LCCConverter        — sets the converter's reactive power from the LCC overlap equations,\n                        using the active power in net.load and the AC bus voltage.\n* RPCFilterController — reactive power control (RPC): minimum-filter schedule, Q-band control\n                        with operator bias, U-limit override and a switching delay.\n\nBoth follow the standard pandapower Controller interface, so they work with\npp.control.run_control() (static) and pandapower.timeseries.run_timeseries() (quasi-static).\n\"\"\"\nfrom __future__ import annotations\n\nimport logging\n\nimport numpy as np\nfrom pandapower.control.basic_controller import Controller\n\nfrom .lcc import converter_q_pu\n\nlogger = logging.getLogger(__name__)\n\n\nclass LCCConverter(Controller):\n    \"\"\"Reactive power of an LCC converter modelled as a pandapower load.\n\n    Parameters\n    ----------\n    load_index : index in net.load. p_mw > 0 for a rectifier, p_mw < 0 for an inverter.\n    angle_deg  : alpha (rectifier) or gamma (inverter), held by the tap changer / CEA control.\n    dx         : relative inductive voltage drop at rated current.\n    p_rated_mw : converter rating (per-unit base).\n    use_ac_voltage : if True the commutation voltage follows the AC bus voltage (tap changer not yet moved).\n    \"\"\"\n\n    def __init__(self, net, load_index, angle_deg=15.0, dx=0.08, p_rated_mw=1000.0, vd_pu=1.0,\n                 use_ac_voltage=True, tol_mvar=0.5, order=0, level=0, **kwargs):\n        super().__init__(net, order=order, level=level, **kwargs)\n        self.load_index = load_index\n        self.bus = int(net.load.at[load_index, \"bus\"])\n        self.angle_deg = angle_deg\n        self.dx = dx\n        self.p_rated_mw = p_rated_mw\n        self.vd_pu = vd_pu\n        self.use_ac_voltage = use_ac_voltage\n        self.tol_mvar = tol_mvar\n\n    def _u(self, net):\n        if not self.use_ac_voltage or net.res_bus.empty or self.bus not in net.res_bus.index:\n            return 1.0\n        u = net.res_bus.at[self.bus, \"vm_pu\"]\n        return 1.0 if not np.isfinite(u) else float(u)\n\n    def q_target_mvar(self, net):\n        p_pu = net.load.at[self.load_index, \"p_mw\"] / self.p_rated_mw\n        return converter_q_pu(p_pu, self.angle_deg, self.dx, self._u(net), self.vd_pu) * self.p_rated_mw\n\n    def is_converged(self, net):\n        return abs(self.q_target_mvar(net) - net.load.at[self.load_index, \"q_mvar\"]) < self.tol_mvar\n\n    def control_step(self, net):\n        net.load.at[self.load_index, \"q_mvar\"] = self.q_target_mvar(net)\n\n\nclass RPCFilterController(Controller):\n    \"\"\"Switch AC-filter banks (a stepped pandapower shunt) like an HVDC reactive power controller.\n\n    Rules (same as the GridPulse web lab):\n      * banks needed for harmonic performance: one per threshold in `min_filter_p` that P exceeds;\n      * Q mode: keep Q_exchange - bias inside +/- band (Q_exchange = Q_filters - Q_converter, + = export);\n      * U limits override Q control: switch in below u_min, out above u_max (never below the minimum filter);\n      * a Q-band operation is blocked if the expected voltage step would cross a U limit; the expected\n        step starts at q_bank / scr_est and is updated with the largest step actually observed;\n      * U mode: voltage limits only;\n      * delay_steps > 0: a condition must persist for that many time steps (time-series use);\n        delay_steps = 0: act immediately inside one run_control (static use).\n    All Q values in pu of p_rated_mw.\n    \"\"\"\n\n    def __init__(self, net, shunt_index, converter_load_index, angle_deg=15.0, dx=0.08, p_rated_mw=1000.0,\n                 mode=\"Q\", band_pu=0.08, bias_pu=0.0, u_min=0.95, u_max=1.05, min_filter_p=(0.02, 0.5),\n                 delay_steps=0, use_ac_voltage=True, scr_est=3.0, order=1, level=0, **kwargs):\n        super().__init__(net, order=order, level=level, **kwargs)\n        self.shunt_index = shunt_index\n        self.load_index = converter_load_index\n        self.bus = int(net.shunt.at[shunt_index, \"bus\"])\n        self.angle_deg, self.dx, self.p_rated_mw = angle_deg, dx, p_rated_mw\n        self.mode, self.band, self.bias = mode, band_pu, bias_pu\n        self.u_min, self.u_max = u_min, u_max\n        self.min_filter_p = tuple(sorted(min_filter_p))\n        self.delay_steps = int(delay_steps)\n        self.use_ac_voltage = use_ac_voltage\n        self.q_bank_pu = -net.shunt.at[shunt_index, \"q_mvar\"] / p_rated_mw\n        self.du_bank = self.q_bank_pu / scr_est          # expected voltage step per bank [pu]\n        self.n_max = int(net.shunt.at[shunt_index, \"max_step\"])\n        self.events = []\n        self.time = None\n        self._t_in = self._t_out = 0\n        self._evaluated = False\n        self._pending = 0\n        self._reason = \"\"\n        self._static_ops = 0\n        self._u_before = None\n\n    # ---------------------------------------------------------------- helpers\n    def state(self, net):\n        p_pu = abs(net.load.at[self.load_index, \"p_mw\"]) / self.p_rated_mw\n        u = float(net.res_bus.at[self.bus, \"vm_pu\"]) if not net.res_bus.empty else 1.0\n        if self._u_before is not None:                      # learn the real voltage step of one bank\n            self.du_bank = max(self.du_bank, abs(u - self._u_before))\n            self._u_before = None\n        n = int(net.shunt.at[self.shunt_index, \"step\"])\n        q_conv = converter_q_pu(p_pu, self.angle_deg, self.dx, u if self.use_ac_voltage else 1.0)\n        q_filt = n * self.q_bank_pu * u * u\n        req = sum(p_pu > th for th in self.min_filter_p)\n        return dict(p=p_pu, u=u, n=n, req=req, q_conv=q_conv, q_filt=q_filt, q_ex=q_filt - q_conv)\n\n    def _decide(self, s):\n        dev = s[\"q_ex\"] - self.bias\n        if self.mode == \"U\":\n            if s[\"n\"] < self.n_max and (s[\"n\"] < s[\"req\"] or s[\"u\"] < self.u_min):\n                return 1, \"min-filter\" if s[\"n\"] < s[\"req\"] else \"U-min\"\n            if s[\"n\"] > s[\"req\"] and s[\"u\"] > self.u_max:\n                return -1, \"U-max\"\n            return 0, \"\"\n        can_in, can_out = s[\"n\"] < self.n_max, s[\"n\"] > s[\"req\"]\n        if can_in and s[\"n\"] < s[\"req\"]:\n            return 1, \"min-filter\"\n        if can_in and s[\"u\"] < self.u_min:\n            return 1, \"U-min\"\n        if can_out and s[\"u\"] > self.u_max:\n            return -1, \"U-max\"\n        if can_in and dev < -self.band and s[\"u\"] + self.du_bank <= self.u_max:\n            return 1, \"Q-band\"\n        if can_out and dev > self.band and s[\"u\"] - self.du_bank >= self.u_min:\n            return -1, \"Q-band\"\n        return 0, \"\"\n\n    # ------------------------------------------------------ controller interface\n    def time_step(self, net, time):\n        self.time = time\n        self._evaluated = False\n        self._pending = 0\n\n    def is_converged(self, net):\n        if net.res_bus.empty:\n            return False\n        if self.delay_steps <= 0:                           # static: settle within this run_control\n            if self._static_ops >= 2 * self.n_max:\n                logger.warning(\"RPC at bus %s keeps switching (dead-band narrower than a bank?)\", self.bus)\n                return True\n            self._pending, self._reason = self._decide(self.state(net))\n            return self._pending == 0\n        if not self._evaluated:                             # time series: evaluate once per time step\n            self._evaluated = True\n            want, reason = self._decide(self.state(net))\n            self._t_in = self._t_in + 1 if want > 0 else 0\n            self._t_out = self._t_out + 1 if want < 0 else 0\n            if self._t_in >= self.delay_steps:\n                self._pending, self._reason, self._t_in = 1, reason, 0\n            elif self._t_out >= self.delay_steps:\n                self._pending, self._reason, self._t_out = -1, reason, 0\n        return self._pending == 0\n\n    def control_step(self, net):\n        if not self._pending:\n            return\n        s = self.state(net)\n        net.shunt.at[self.shunt_index, \"step\"] = int(np.clip(s[\"n\"] + self._pending, 0, self.n_max))\n        self.events.append(dict(time=self.time, p_pu=round(s[\"p\"], 4), op=\"IN\" if self._pending > 0 else \"OUT\",\n                                banks=int(net.shunt.at[self.shunt_index, \"step\"]), reason=self._reason,\n                                u_before=round(s[\"u\"], 4), q_ex_before=round(s[\"q_ex\"], 4)))\n        self._static_ops += 1\n        self._u_before = s[\"u\"]\n        self._pending = 0\n","tools/export_web_results.py":"\"\"\"\nExport a grid of pandapower results for the GridPulse website (pandapower-studies.html).\n\nRuns the four studies for several system strengths, dead-bands and biases and writes\noutputs/web/pandapower-results.json. Run from the repository root:\n\n    python tools/export_web_results.py\n\nTakes a few minutes without numba (the RPC time series dominate); uses all CPU cores.\n\"\"\"\nfrom __future__ import annotations\n\nimport json\nimport pathlib\nimport sys\nimport tempfile\nimport time\nimport warnings\nfrom itertools import product\nfrom multiprocessing import Pool\n\nimport numpy as np\nimport pandas as pd\n\nROOT = pathlib.Path(__file__).resolve().parents[1]\nsys.path.insert(0, str(ROOT))\nwarnings.filterwarnings(\"ignore\")\n\nP_RATED, DX = 1000.0, 0.08\n\n\ndef r4(a):\n    \"\"\"Round for the web; NaN (no power-flow solution) becomes null.\"\"\"\n    return [None if x is None or not np.isfinite(float(x)) else round(float(x), 4) for x in a]\n\n\n# ---------------------------------------------------------------- 01 LCC sweep\ndef lcc_sweep(scr):\n    import pandapower.control as control\n    from hvdc_pp import LCCConverter, RPCFilterController, build_lcc_link\n    net, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=scr, scr_inv=scr, n_banks=6, qb_pu=0.12, banks_on=1)\n    for side, angle in ((\"rect\", 15.0), (\"inv\", 18.0)):\n        LCCConverter(net, ids[side][\"load\"], angle_deg=angle, dx=DX, p_rated_mw=P_RATED)\n        RPCFilterController(net, ids[side][\"shunt\"], ids[side][\"load\"], angle_deg=angle, dx=DX, p_rated_mw=P_RATED,\n                            band_pu=0.08, min_filter_p=(0.02, 0.5), delay_steps=0, scr_est=scr)\n    out = {k: [] for k in (\"P\", \"rect_Qconv\", \"rect_Qfilt\", \"rect_U\", \"rect_banks\", \"inv_Qconv\", \"inv_Qfilt\", \"inv_U\",\n                           \"inv_banks\")}\n    for p in np.round(np.arange(0.05, 1.0001, 0.05), 2):\n        net.load.at[ids[\"rect\"][\"load\"], \"p_mw\"] = p * P_RATED\n        net.load.at[ids[\"inv\"][\"load\"], \"p_mw\"] = -p * P_RATED * 0.985\n        out[\"P\"].append(float(p))\n        try:\n            control.run_control(net, max_iter=80, max_iteration=30)\n        except Exception:                      # no AC solution: voltage collapse on a very weak system\n            for side in (\"rect\", \"inv\"):\n                for k in (\"Qconv\", \"Qfilt\", \"U\", \"banks\"):\n                    out[f\"{side}_{k}\"].append(None)\n            out.setdefault(\"collapse_from\", float(p))\n            continue\n        for side in (\"rect\", \"inv\"):\n            out[f\"{side}_Qconv\"].append(net.load.at[ids[side][\"load\"], \"q_mvar\"] / P_RATED)\n            out[f\"{side}_Qfilt\"].append(-net.res_shunt.at[ids[side][\"shunt\"], \"q_mvar\"] / P_RATED)\n            out[f\"{side}_U\"].append(net.res_bus.at[ids[side][\"bus\"], \"vm_pu\"])\n            out[f\"{side}_banks\"].append(int(net.shunt.at[ids[side][\"shunt\"], \"step\"]))\n    return {k: (v if k.endswith(\"banks\") or k in (\"P\", \"collapse_from\") else r4(v)) for k, v in out.items()}\n\n\n# ------------------------------------------------------- 02 SCR & voltage steps\ndef scr_steps(scr):\n    import pandapower as pp\n    import pandapower.shortcircuit as sc\n    from hvdc_pp import build_lcc_link\n    net, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=scr, scr_inv=scr, n_banks=6, qb_pu=0.12, banks_on=0)\n    bus = ids[\"inv\"][\"bus\"]\n    sc.calc_sc(net, case=\"max\", bus=bus)\n    s_sc = float(net.res_bus_sc.at[bus, \"skss_mw\"])\n    u = []\n    for n in range(7):\n        net.shunt.at[ids[\"inv\"][\"shunt\"], \"step\"] = n\n        pp.runpp(net)\n        u.append(net.res_bus.at[bus, \"vm_pu\"])\n    return {\"design\": scr, \"s_sc\": round(s_sc, 1), \"scr\": round(s_sc / P_RATED, 3), \"U\": r4(u)}\n\n\n# ------------------------------------------------------------ 03 RPC time series\ndef rpc_case(args):\n    band, scr, bias = args\n    from pandapower.control import ConstControl\n    from pandapower.timeseries import DFData, OutputWriter, run_timeseries\n    from hvdc_pp import LCCConverter, RPCFilterController, build_lcc_link\n    up = np.arange(0.1, 1.0 + 1e-9, 0.01)\n    prof = pd.DataFrame({\"p\": np.concatenate([np.full(20, 0.1), up, np.full(20, 1.0), up[::-1], np.full(20, 0.1)]) * P_RATED})\n    net, ids = build_lcc_link(p_rated_mw=P_RATED, scr_rect=scr, scr_inv=scr, n_banks=6, qb_pu=0.12, banks_on=1)\n    r = ids[\"rect\"]\n    net.load.at[ids[\"inv\"][\"load\"], \"in_service\"] = False\n    net.shunt.at[ids[\"inv\"][\"shunt\"], \"in_service\"] = False\n    ConstControl(net, element=\"load\", variable=\"p_mw\", element_index=[r[\"load\"]], data_source=DFData(prof),\n                 profile_name=[\"p\"], order=0)\n    LCCConverter(net, r[\"load\"], angle_deg=15.0, dx=DX, p_rated_mw=P_RATED, order=1)\n    rpc = RPCFilterController(net, r[\"shunt\"], r[\"load\"], angle_deg=15.0, dx=DX, p_rated_mw=P_RATED, band_pu=band,\n                              bias_pu=bias, u_min=0.95, u_max=1.05, min_filter_p=(0.02, 0.5), delay_steps=2,\n                              scr_est=scr, order=2)\n    with tempfile.TemporaryDirectory() as tmp:\n        ow = OutputWriter(net, time_steps=prof.index, output_path=tmp, output_file_type=\".json\")\n        ow.log_variable(\"res_bus\", \"vm_pu\", index=[r[\"bus\"]])\n        ow.log_variable(\"load\", \"q_mvar\", index=[r[\"load\"]])\n        ow.log_variable(\"res_shunt\", \"q_mvar\", index=[r[\"shunt\"]])\n        ow.log_variable(\"shunt\", \"step\", index=[r[\"shunt\"]])\n        run_timeseries(net, time_steps=prof.index, verbose=False, continue_on_divergence=True)\n        qc = ow.output[\"load.q_mvar\"][r[\"load\"]].values / P_RATED\n        qf = -ow.output[\"res_shunt.q_mvar\"][r[\"shunt\"]].values / P_RATED\n        res = {\"P\": r4(prof.p.values / P_RATED), \"U\": r4(ow.output[\"res_bus.vm_pu\"][r[\"bus\"]].values),\n               \"Qconv\": r4(qc), \"Qfilt\": r4(qf), \"banks\": [int(x) if np.isfinite(x) else None for x in ow.output[\"shunt.step\"][r[\"shunt\"]].values]}\n    res[\"events\"] = [{k: (v if not isinstance(v, (np.floating, np.integer)) else v.item()) for k, v in e.items()}\n                     for e in rpc.events]\n    return f\"{band}|{scr}|{bias}\", res\n\n\n# ------------------------------------------------------------------- 04 VSC link\ndef vsc_case(scr_b):\n    import pandapower as pp\n    from hvdc_pp import build_vsc_link\n    net, ids = build_vsc_link(p_rated_mw=P_RATED, scr_a=5.0, scr_b=scr_b, length_km=300)\n    A, B = ids[\"A\"], ids[\"B\"]\n    out = {k: [] for k in (\"P\", \"Q_B\", \"Vdc_B\", \"loss\", \"U_A\")}\n    for p in np.round(np.arange(-1.0, 1.0001, 0.1), 2) + 0.0:\n        net.vsc.at[B[\"vsc\"], \"control_value_dc\"] = p * P_RATED\n        try:\n            pp.runpp(net)\n        except Exception:\n            continue\n        out[\"P\"].append(float(p))\n        out[\"Q_B\"].append(net.res_vsc.at[B[\"vsc\"], \"q_mvar\"] / P_RATED)\n        out[\"Vdc_B\"].append(net.res_bus_dc.at[B[\"bus_dc\"], \"vm_pu\"])\n        out[\"loss\"].append(net.res_line_dc.at[ids[\"line_dc\"], \"pl_mw\"])\n        out[\"U_A\"].append(net.res_bus.at[A[\"bus\"], \"vm_pu\"])\n    return {k: (v if k == \"P\" else r4(v)) for k, v in out.items()}\n\n\ndef vsc_q_case(args):\n    scr, p_pu = args\n    import pandapower as pp\n    from hvdc_pp import build_vsc_link\n    net, ids = build_vsc_link(p_rated_mw=P_RATED, scr_a=scr, scr_b=5.0)\n    net.vsc.at[ids[\"B\"][\"vsc\"], \"control_value_dc\"] = -p_pu * P_RATED\n    q_ord, u = [], []\n    for q in np.round(np.arange(-0.6, 0.6001, 0.05), 3):\n        net.vsc.at[ids[\"A\"][\"vsc\"], \"control_value_ac\"] = q * P_RATED\n        try:\n            pp.runpp(net)\n        except Exception:\n            continue\n        q_ord.append(float(q)); u.append(net.res_bus.at[ids[\"A\"][\"bus\"], \"vm_pu\"])\n    return f\"{scr}|{p_pu}\", {\"Q\": q_ord, \"U\": r4(u)}\n\n\nif __name__ == \"__main__\":\n    import pandapower\n    t0 = time.time()\n    data = {\"meta\": {\"pandapower\": pandapower.__version__, \"generated\": time.strftime(\"%Y-%m-%d\"),\n                     \"p_rated_mw\": P_RATED, \"bank_pu\": 0.12, \"n_banks\": 6}}\n    with Pool() as pool:\n        rpc_jobs = list(product((0.04, 0.06, 0.08, 0.10), (3.0, 4.0, 5.0), (0.0, 0.1)))\n        rpc_async = pool.map_async(rpc_case, rpc_jobs)\n        data[\"lcc\"] = dict(zip([\"2.5\", \"3\", \"4\", \"5\", \"8\"], pool.map(lcc_sweep, (2.5, 3.0, 4.0, 5.0, 8.0))))\n        data[\"scr\"] = pool.map(scr_steps, (2.0, 3.0, 4.0, 5.0, 6.0, 8.0, 10.0))\n        data[\"vsc\"] = dict(zip([\"2\", \"3\", \"5\"], pool.map(vsc_case, (2.0, 3.0, 5.0))))\n        data[\"vsc_q\"] = dict(pool.map(vsc_q_case, list(product((2.0, 3.0, 5.0), (0.0, 0.4, 0.8)))))\n        data[\"rpc\"] = dict(rpc_async.get())\n    out = ROOT / \"outputs\" / \"web\"\n    out.mkdir(parents=True, exist_ok=True)\n    path = out / \"pandapower-results.json\"\n    path.write_text(json.dumps(data, separators=(\",\", \":\")))\n    print(f\"wrote {path} ({path.stat().st_size / 1024:.0f} kB) in {time.time() - t0:.0f} s\")\n","tests/test_hvdc_pp.py":"\"\"\"Sanity tests: run with `pytest -q` from the repository root.\"\"\"\nimport math\n\nimport pandapower as pp\nimport pandapower.control as control\n\nfrom hvdc_pp import (LCCConverter, RPCFilterController, build_lcc_link, build_vsc_link, converter_q_pu,\n                     critical_dip, gamma_after_dip, operating_point, q_over_p)\n\n\ndef test_q_over_p_limits():\n    # with negligible current the ratio tends to tan(alpha)\n    assert math.isclose(q_over_p(15.0, 0.08, 1e-4), math.tan(math.radians(15.0)), rel_tol=1e-3)\n    # rated load: typical LCC consumes ~0.5-0.6 pu Q per pu P\n    assert 0.45 < converter_q_pu(1.0, 15.0, 0.08) < 0.65\n\n\ndef test_operating_point_rated():\n    op = operating_point(1.0, gamma_ref_deg=18.0, dx=0.08, rd_pu=0.03)\n    assert math.isclose(op.pr_pu, 1.0, rel_tol=1e-6)\n    assert 8 < op.alpha_deg < 20\n    assert op.vdi_pu < op.vdr_pu\n\n\ndef test_commutation_margin():\n    assert gamma_after_dip(0.0) > 17.9\n    assert gamma_after_dip(0.4) == 0.0                     # deep dip fails commutation\n    d = critical_dip()\n    assert 0.15 < d < 0.30\n    assert critical_dip(phi_deg=-4.0) < d                  # phase shift reduces immunity\n\n\ndef test_lcc_link_controllers_converge():\n    net, ids = build_lcc_link(banks_on=1)\n    r = ids[\"rect\"]\n    net.load.at[r[\"load\"], \"p_mw\"] = 800.0\n    LCCConverter(net, r[\"load\"], angle_deg=15.0)\n    RPCFilterController(net, r[\"shunt\"], r[\"load\"], angle_deg=15.0, delay_steps=0, scr_est=r[\"scr\"])\n    control.run_control(net, max_iter=60)\n    assert net.load.at[r[\"load\"], \"q_mvar\"] > 300.0\n    assert net.shunt.at[r[\"shunt\"], \"step\"] >= 2           # minimum filter above 0.5 pu\n    assert 0.94 < net.res_bus.at[r[\"bus\"], \"vm_pu\"] < 1.06\n\n\ndef test_vsc_link_runs():\n    net, ids = build_vsc_link()\n    net.vsc.at[ids[\"B\"][\"vsc\"], \"control_value_dc\"] = 500.0\n    pp.runpp(net)\n    assert math.isclose(net.res_bus_dc.at[ids[\"A\"][\"bus_dc\"], \"vm_pu\"], 1.0, abs_tol=1e-6)\n    assert net.res_line_dc.at[ids[\"line_dc\"], \"pl_mw\"] > 0\n","requirements.txt":"pandapower>=3.5,<4\nmatplotlib>=3.8\npytest>=8\n# optional, makes power flows much faster:\n# numba\n","README.md":"# GridPulse HVDC studies with pandapower\n\nSteady-state companion to the **GridPulse HVDC Controller Lab** (browser simulators).\nThe lab covers control *dynamics*; this repository reproduces the parts that belong in a\npower-flow tool, using [pandapower](https://www.pandapower.org) (BSD-3 licence):\n\n| Script | What it does | pandapower features | Lab module |\n|---|---|---|---|\n| `01_lcc_link_powerflow.py` | LCC link between two AC systems, P sweep 0.1–1.0 pu: converter Q, filter banks, exchange, AC voltages | `impedance` Thevenin equivalents, custom `Controller`s, `run_control` | 1, 4 |\n| `02_scr_and_filter_switching_steps.py` | Short-circuit level, SCR / ESCR and voltage step per filter bank | `shortcircuit.calc_sc` (IEC 60909), stepped `shunt` | 4 |\n| `03_rpc_filter_switching_timeseries.py` | Reactive power controller during a 0.1 → 1.0 → 0.1 pu ramp; normal vs too-narrow dead-band (hunting) | `run_timeseries`, `DFData`, `ConstControl`, `OutputWriter` | 4 |\n| `04_vsc_hvdc_hybrid_powerflow.py` | Point-to-point VSC-HVDC: V_dc control vs P control, DC losses, Q to hold the PCC voltage, dU/dQ on weak and strong grids | hybrid AC/DC power flow: `create_bus_dc`, `create_line_dc_from_parameters`, `create_vsc` | VSC P-Q, 5 |\n\n`hvdc_pp/` is a small reusable package:\n\n* `lcc.py` – LCC equations: overlap angle, exact Q/P ratio, static operating point, extinction angle after a dip, critical dip for commutation failure.\n* `networks.py` – test systems: two AC systems with a chosen SCR linked by LCC or VSC HVDC.\n* `controllers.py` – `LCCConverter` (converter reactive demand from the overlap equations) and `RPCFilterController` (minimum filter, Q-band with operator bias, U-limit priority, switching delay, blocking of operations that would breach a U limit).\n\n## Quick start\n\n```bash\npython -m venv .venv\n.venv\\Scripts\\activate            # Windows  (macOS/Linux: source .venv/bin/activate)\npip install -r requirements.txt\npython 01_lcc_link_powerflow.py\npython 02_scr_and_filter_switching_steps.py\npython 03_rpc_filter_switching_timeseries.py   # ~1 min without numba\npython 04_vsc_hvdc_hybrid_powerflow.py\npytest -q                                       # optional sanity tests\n```\n\nResults (CSV + PNG) are written to `outputs/`. Example outputs are included.\n\n### Where this lives\n\nThis folder is `pandapower-hvdc/` inside the GridPulse website repository\n(`Ashu-kd/gridpulse-blog.github.io`). It is excluded from the Jekyll build, so it appears in the\nrepository but not as pages on the site; the site links to it from `pandapower-studies.html`.\nRun everything from inside this folder.\n\n### Interactive results on the website\n\n`python tools/export_web_results.py` runs a grid of 40+ cases (SCR, dead-band, operator bias, VSC power level)\nand writes `outputs/web/pandapower-results.json`. That data drives the interactive page\n**https://ashu-kd.github.io/gridpulse-blog.github.io/pandapower-studies.html**.\n\n## Results at a glance\n\n**RPC filter switching (script 03)** — with a dead-band narrower than one bank the controller hunts:\n\n![RPC time series](outputs/03_rpc_timeseries.png)\n\n**LCC link sweep (script 01)**\n\n![LCC sweep](outputs/01_lcc_link_sweep.png)\n\n**VSC-HVDC hybrid AC/DC power flow (script 04)**\n\n![VSC hybrid](outputs/04_vsc_hybrid.png)\n\n## Modelling notes\n\n* Per unit on the DC rating (1000 MW by default); AC systems are ideal sources behind a Thevenin\n  impedance `Z = 1/SCR` (X/R = 10), so the converter bus voltage responds to reactive power.\n* LCC converters are PQ loads (rectifier P > 0, inverter P < 0). Their reactive power follows\n  `cos(α+μ) = cos α − 2·dx·Id/U` and `Q/P = (2μ + sin2α − sin2(α+μ)) / (cos2α − cos2(α+μ))`,\n  with α (rectifier) / γ (inverter) held by the tap changers.\n* IEC 60909 short-circuit power includes the voltage factor c_max = 1.1, so the computed SCR is\n  about 10 % above the design value.\n* pandapower is a steady-state tool. Current-controller dynamics, VDCOL, commutation failure and\n  dq vector control are time-domain topics — see the browser lab or EMT tools\n  (PSCAD/EMTDC, EMTP, OpenModelica, ParaEMT).\n\nTested with pandapower 3.5.6 and Python 3.13.\n\n## Licence\n\nMIT — see `LICENSE`. pandapower itself is BSD-3-Clause.\n"}</script>
  <script>
  (function () {
    'use strict';
    const D = JSON.parse(document.getElementById('pp-data').textContent);
    const CODE = JSON.parse(document.getElementById('pp-code').textContent);
    const $ = s => document.querySelector(s), $$ = s => Array.from(document.querySelectorAll(s));
    const isDark = () => document.documentElement.classList.contains('dark');
    const C = { sky: '#0ea5e9', amber: '#f59e0b', emerald: '#10b981', rose: '#f43f5e', indigo: '#6366f1', violet: '#8b5cf6', slate: '#94a3b8', orange: '#f97316', teal: '#14b8a6' };
    const icons = () => { try { lucide.createIcons(); } catch (e) {} };
    const f = (v, d = 3, u = '') => (v === null || v === undefined || !isFinite(v)) ? '—' : `${(+v).toFixed(d)}${u}`;
    const xy = (xs, ys) => xs.map((x, i) => ({ x, y: ys[i] }));
    const hl = (x0, x1, y) => [{ x: x0, y }, { x: x1, y }];
    const ok = a => a.filter(v => v !== null && v !== undefined && isFinite(v));
    const mn = a => Math.min(...ok(a)), mx = a => Math.max(...ok(a));
    function toast(m) { const t = $('#toast'); t.textContent = m; t.classList.remove('hidden'); clearTimeout(toast.t); toast.t = setTimeout(() => t.classList.add('hidden'), 2000); }
    $('#pp-version').textContent = D.meta.pandapower; $('#pp-date').textContent = D.meta.generated;

    /* ---------- charts ---------- */
    const CH = [];
    const tc = () => isDark() ? { grid: 'rgba(148,163,184,.12)', tick: '#94a3b8', text: '#cbd5e1' } : { grid: 'rgba(100,116,139,.16)', tick: '#64748b', text: '#334155' };
    function axis(t, title, extra = {}) { return { type: 'linear', title: { display: !!title, text: title, color: t.text, font: { size: 11, weight: '600' } }, ticks: { color: t.tick, font: { size: 10 }, maxTicksLimit: 9 }, grid: { color: t.grid }, ...extra }; }
    function chart(id, cfg) {
      const t = tc();
      const scales = { x: axis(t, cfg.x, cfg.xOpt), y: axis(t, cfg.y, cfg.yOpt) };
      if (cfg.y2) { scales.y2 = axis(t, cfg.y2, { position: 'right', ...(cfg.y2Opt || {}) }); scales.y2.grid = { drawOnChartArea: false, color: t.grid }; }
      const c = new Chart(document.getElementById(id).getContext('2d'), {
        type: 'line',
        data: { datasets: cfg.ds.map(d => ({ label: d.l, data: [], borderColor: d.c, backgroundColor: d.bg || d.c + '30', borderWidth: d.w === undefined ? 2 : d.w, borderDash: d.dash || [], pointRadius: d.pt || 0, pointBackgroundColor: d.c, stepped: d.step || false, fill: d.fill || false, yAxisID: d.ax || 'y', tension: 0, showLine: d.line === undefined ? true : d.line })) },
        options: { responsive: true, maintainAspectRatio: false, animation: false, parsing: false, interaction: { mode: 'nearest', axis: 'x', intersect: false },
          plugins: { legend: { labels: { color: t.text, boxWidth: 12, boxHeight: 3, font: { size: 10 }, filter: i => !String(i.text).startsWith('_') } },
            tooltip: { filter: i => !String(i.dataset.label).startsWith('_'), callbacks: { label: k => `${k.dataset.label}: ${(+k.parsed.y).toPrecision(4)}` } } }, scales }
      });
      CH.push(c); return c;
    }
    function set(c, arr) { arr.forEach((d, i) => { c.data.datasets[i].data = d || []; }); c.update('none'); }
    function theme() { const t = tc(); CH.forEach(c => { Object.values(c.options.scales).forEach(s => { s.ticks.color = t.tick; s.grid.color = t.grid; s.title.color = t.text; }); c.options.plugins.legend.labels.color = t.text; c.update('none'); }); }
    function kpis(sel, list) {
      const tone = { ok: 'text-emerald-600 dark:text-emerald-400', warn: 'text-amber-600 dark:text-amber-400', bad: 'text-rose-600 dark:text-rose-400', sky: 'text-grid-600 dark:text-sky-400', plain: 'text-slate-800 dark:text-slate-100' };
      $(sel).innerHTML = list.map(k => `<div class="bg-white dark:bg-slate-900/80 rounded-xl border border-slate-200 dark:border-slate-800 p-3 min-w-0"><div class="text-[10px] font-semibold text-slate-500 uppercase tracking-wide truncate">${k.l}</div><div class="text-base sm:text-lg font-mono font-bold mt-0.5 truncate ${tone[k.t || 'sky']}">${k.v}</div>${k.s ? `<div class="text-[10px] text-slate-500 font-mono truncate">${k.s}</div>` : ''}</div>`).join('');
    }
    function seg(sel, options, value, onChange) {
      const root = $(sel);
      root.innerHTML = options.map(([v, l]) => `<button type="button" data-v="${v}" aria-pressed="${String(v) === String(value)}" class="px-3 py-1.5 rounded-lg text-xs font-semibold border border-slate-300 dark:border-slate-700 bg-slate-100 dark:bg-slate-800 hover:border-grid-500">${l}</button>`).join('');
      root.addEventListener('click', e => { const b = e.target.closest('button'); if (!b) return; root.querySelectorAll('button').forEach(x => x.setAttribute('aria-pressed', String(x === b))); onChange(b.dataset.v); });
      return { set(v) { root.querySelectorAll('button').forEach(x => x.setAttribute('aria-pressed', String(x.dataset.v === String(v)))); } };
    }

    /* ---------- 1. LCC ---------- */
    const lcc = { scr: '4', side: 'rect' };
    const chL = {
      q: chart('ch-lcc-q', { x: 'DC power order [pu]', y: 'Q [pu of 1000 MW]', ds: [{ l: 'converter Q (absorbed)', c: C.amber }, { l: 'filters', c: C.emerald, step: 'middle' }, { l: 'exchange (+ export)', c: C.sky, w: 2.5, pt: 2 }, { l: 'band ±0.08', c: C.rose, dash: [5, 4], w: 1 }, { l: '_lo', c: C.rose, dash: [5, 4], w: 1 }] }),
      u: chart('ch-lcc-u', { x: 'DC power order [pu]', y: 'U [pu]', ds: [{ l: 'rectifier', c: C.sky, pt: 2 }, { l: 'inverter', c: C.orange, pt: 2 }, { l: 'U limits', c: C.rose, dash: [5, 4], w: 1 }, { l: '_lo', c: C.rose, dash: [5, 4], w: 1 }] }),
      n: chart('ch-lcc-n', { x: 'DC power order [pu]', y: 'banks', yOpt: { min: 0, max: 7 }, ds: [{ l: 'rectifier', c: C.sky, step: 'middle' }, { l: 'inverter', c: C.orange, step: 'middle', dash: [4, 3] }] })
    };
    function drawLCC() {
      const d = D.lcc[lcc.scr], s = lcc.side, P = d.P;
      const qex = d[`${s}_Qfilt`].map((q, i) => q === null ? null : q - d[`${s}_Qconv`][i]);
      set(chL.q, [xy(P, d[`${s}_Qconv`]), xy(P, d[`${s}_Qfilt`]), xy(P, qex), hl(0, 1, 0.08), hl(0, 1, -0.08)]);
      set(chL.u, [xy(P, d.rect_U), xy(P, d.inv_U), hl(0, 1, 1.05), hl(0, 1, 0.95)]);
      set(chL.n, [xy(P, d.rect_banks), xy(P, d.inv_banks)]);
      const U = d[`${s}_U`];
      let i1 = P.length - 1; while (i1 > 0 && d[`${s}_Qconv`][i1] === null) i1--;
      const col = d.collapse_from;
      kpis('#lcc-kpi', [
        { l: `Q/P at ${f(P[i1], 2)} pu`, v: f(d[`${s}_Qconv`][i1] / P[i1], 2), s: s === 'rect' ? 'α = 15°' : 'γ = 18°' },
        { l: 'Banks at max load solved', v: String(d[`${s}_banks`][i1]), s: `${f(d[`${s}_Qfilt`][i1] * 1000, 0)} Mvar`, t: 'ok' },
        { l: 'U range', v: `${f(mn(U), 3)}–${f(mx(U), 3)}`, t: mn(U) < 0.95 || mx(U) > 1.05 ? 'bad' : 'ok' },
        col ? { l: 'Power flow', v: `no solution ≥ ${f(col, 2)} pu`, s: 'voltage collapse — system too weak', t: 'bad' }
            : { l: 'Max |Q exchange|', v: f(mx(qex.map(q => q === null ? null : Math.abs(q))), 3, ' pu'), t: mx(qex.map(q => q === null ? null : Math.abs(q))) > 0.1 ? 'warn' : 'plain' }
      ]);
    }
    seg('#lcc-scr', Object.keys(D.lcc).sort((x, y) => x - y).map(k => [k, `SCR ${k}`]), lcc.scr, v => { lcc.scr = v; drawLCC(); });
    seg('#lcc-side', [['rect', 'Rectifier'], ['inv', 'Inverter']], lcc.side, v => { lcc.side = v; drawLCC(); });

    /* ---------- 2. SCR ---------- */
    const pal = [C.rose, C.orange, C.amber, C.emerald, C.teal, C.sky, C.indigo];
    const chS = chart('ch-scr', { x: 'banks in service', y: 'U [pu]', xOpt: { min: 0, max: 6 }, ds: D.scr.map((s, i) => ({ l: `SCR ${s.scr.toFixed(1)}`, c: pal[i % pal.length], pt: 3, w: 1.5 })).concat([{ l: 'U max 1.05', c: C.rose, dash: [5, 4], w: 1 }]) });
    let scrSel = 3;
    function drawSCR() {
      const qb = D.meta.bank_pu * D.meta.p_rated_mw;
      chS.data.datasets.forEach((ds, i) => { if (i < D.scr.length) { ds.borderWidth = i === scrSel ? 4 : 1.2; ds.pointRadius = i === scrSel ? 5 : 2; } });
      set(chS, D.scr.map(s => s.U.map((u, n) => ({ x: n, y: u }))).concat([hl(0, 6, 1.05)]));
      const s = D.scr[scrSel], du = 100 * (s.U[1] - s.U[0]);
      kpis('#scr-kpi', [
        { l: 'S_sc (IEC 60909)', v: `${f(s.s_sc, 0)} MVA`, s: `design SCR ${s.design}` },
        { l: 'SCR', v: f(s.scr, 2), t: s.scr < 3 ? 'bad' : 'ok' },
        { l: 'ΔU first bank', v: f(du, 2, ' %'), s: `estimate ${f(100 * qb / s.s_sc, 2)} %`, t: du > 3 ? 'warn' : 'ok' },
        { l: 'ESCR, 6 banks in', v: f((s.s_sc - 6 * qb) / D.meta.p_rated_mw, 2), t: 'plain' }
      ]);
      $('#scr-table').innerHTML = `<thead class="text-slate-500"><tr><th class="py-1 pr-3">design SCR</th><th class="pr-3">S_sc [MVA]</th><th class="pr-3">SCR</th><th class="pr-3">ESCR (6 banks)</th><th class="pr-3">ΔU 1st bank (power flow)</th><th class="pr-3">ΔU ≈ Qb/Ssc</th><th>U with 6 banks</th></tr></thead><tbody>` +
        D.scr.map((s, i) => `<tr class="border-t border-slate-100 dark:border-slate-800 ${i === scrSel ? 'bg-sky-50 dark:bg-sky-950/40 font-bold' : ''}"><td class="py-1 pr-3">${s.design}</td><td class="pr-3">${f(s.s_sc, 0)}</td><td class="pr-3">${f(s.scr, 2)}</td><td class="pr-3">${f((s.s_sc - 6 * qb) / D.meta.p_rated_mw, 2)}</td><td class="pr-3">${f(100 * (s.U[1] - s.U[0]), 2)} %</td><td class="pr-3">${f(100 * qb / s.s_sc, 2)} %</td><td>${f(s.U[6], 3)}</td></tr>`).join('') + '</tbody>';
    }
    seg('#scr-sel', D.scr.map((s, i) => [i, `SCR ${s.scr.toFixed(1)}`]), scrSel, v => { scrSel = +v; drawSCR(); });

    /* ---------- 3. RPC ---------- */
    const keys = Object.keys(D.rpc);
    const BANDS = [...new Set(keys.map(k => k.split('|')[0]))], SCRS = [...new Set(keys.map(k => k.split('|')[1]))], BIAS = [...new Set(keys.map(k => k.split('|')[2]))];
    const rpc = { band: BANDS.includes('0.08') ? '0.08' : BANDS[0], scr: SCRS.includes('4.0') ? '4.0' : SCRS[0], bias: BIAS[0] };
    const chR = {
      q: chart('ch-rpc-q', { x: 'time [s]', y: 'Q [pu]', y2: 'P [pu]', y2Opt: { min: 0, max: 1.2 }, ds: [{ l: 'converter Q (absorbed)', c: C.amber }, { l: 'filters', c: C.emerald, step: 'after' }, { l: 'Q exchange', c: C.sky, w: 2.5 }, { l: 'band', c: C.rose, dash: [5, 4], w: 1 }, { l: '_lo', c: C.rose, dash: [5, 4], w: 1 }, { l: 'P', c: C.slate, dash: [2, 3], w: 1.2, ax: 'y2' }] }),
      u: chart('ch-rpc-u', { x: 'time [s]', y: 'U [pu]', y2: 'banks', y2Opt: { min: 0, max: 7 }, ds: [{ l: 'U', c: C.sky }, { l: 'U limits', c: C.rose, dash: [5, 4], w: 1 }, { l: '_lo', c: C.rose, dash: [5, 4], w: 1 }, { l: 'banks', c: C.emerald, step: 'after', ax: 'y2', fill: 'origin', bg: 'rgba(16,185,129,.12)', w: 1.5 }] }),
      loop: chart('ch-rpc-loop', { x: 'P [pu]', y: 'Q exchange [pu]', ds: [{ l: 'ramp up', c: C.sky }, { l: 'ramp down', c: C.orange }, { l: 'band', c: C.rose, dash: [5, 4], w: 1 }, { l: '_lo', c: C.rose, dash: [5, 4], w: 1 }] })
    };
    const ops = r => r.events.length;
    function drawHeat() {
      $('#rpc-heat').innerHTML = `<thead class="text-slate-500"><tr><th class="py-1">band \\ SCR</th>${SCRS.map(s => `<th>${(+s).toFixed(0)}</th>`).join('')}</tr></thead><tbody>` +
        BANDS.map(b => `<tr><td class="py-1 text-slate-500">±${b}</td>${SCRS.map(s => { const r = D.rpc[`${b}|${s}|${rpc.bias}`]; const sel = b === rpc.band && s === rpc.scr; const bad = 2 * b < D.meta.bank_pu; return `<td class="p-0.5"><button type="button" data-b="${b}" data-s="${s}" class="rounded-md py-1.5 font-bold ${sel ? 'ring-2 ring-grid-500' : ''} ${bad ? 'bg-rose-100 dark:bg-rose-950/60 text-rose-700 dark:text-rose-300' : 'bg-emerald-50 dark:bg-emerald-950/40 text-emerald-700 dark:text-emerald-300'}">${r ? ops(r) : '–'}</button></td>`; }).join('')}</tr>`).join('') + '</tbody>';
    }
    $('#rpc-heat').addEventListener('click', e => { const b = e.target.closest('button'); if (!b) return; rpc.band = b.dataset.b; rpc.scr = b.dataset.s; segBand.set(rpc.band); segScr.set(rpc.scr); drawRPC(); });
    function drawRPC() {
      const r = D.rpc[`${rpc.band}|${rpc.scr}|${rpc.bias}`]; if (!r) return;
      const band = +rpc.band, bias = +rpc.bias, T = r.P.length - 1, t = r.P.map((_, i) => i);
      const qex = r.Qfilt.map((q, i) => q === null ? null : q - r.Qconv[i]);
      set(chR.q, [xy(t, r.Qconv), xy(t, r.Qfilt), xy(t, qex), hl(0, T, bias + band), hl(0, T, bias - band), xy(t, r.P)]);
      set(chR.u, [xy(t, r.U), hl(0, T, 1.05), hl(0, T, 0.95), xy(t, r.banks)]);
      const top = r.P.indexOf(Math.max(...r.P));
      set(chR.loop, [xy(r.P.slice(0, top + 1), qex.slice(0, top + 1)), xy(r.P.slice(top), qex.slice(top)), hl(0.1, 1, bias + band), hl(0.1, 1, bias - band)]);
      const dev = mx(qex.map(q => q === null ? null : Math.abs(q - bias))), hunting = 2 * band < D.meta.bank_pu;
      kpis('#rpc-kpi', [
        { l: 'Switching operations', v: String(ops(r)), t: hunting ? 'bad' : 'ok' },
        { l: 'Max |Q_ex − bias|', v: f(dev, 3, ' pu'), t: dev > 1.5 * band ? 'warn' : 'plain' },
        { l: 'U range', v: `${f(mn(r.U), 3)}–${f(mx(r.U), 3)}`, t: mn(r.U) < 0.95 ? 'warn' : 'ok' },
        { l: '2B vs bank', v: `${f(2 * band, 2)} / ${f(D.meta.bank_pu, 2)}`, s: hunting ? 'hunting risk' : 'OK', t: hunting ? 'bad' : 'ok' }
      ]);
      const ban = $('#rpc-banner');
      if (hunting) { ban.className = 'rounded-xl p-3.5 text-xs border bg-rose-50 dark:bg-rose-950/60 border-rose-300 dark:border-rose-800 text-rose-800 dark:text-rose-200'; ban.innerHTML = `<b>Hunting:</b> the dead-band (2B = ${f(2 * band, 2)} pu) is narrower than one bank (${D.meta.bank_pu} pu). Switching a bank in pushes Q<sub>exchange</sub> past the opposite limit, so the controller switches it back out — ${ops(r)} operations in this run.`; }
      else ban.className = 'hidden';
      $('#rpc-events').innerHTML = r.events.length ? `<table class="w-full text-left font-mono"><thead class="text-slate-500 sticky top-0 bg-white dark:bg-slate-900"><tr><th class="py-1 pr-3">t [s]</th><th class="pr-3">P [pu]</th><th class="pr-3">operation</th><th class="pr-3">banks</th><th class="pr-3">reason</th><th class="pr-3">U before</th><th>Q_ex before</th></tr></thead><tbody>` +
        r.events.map(e => `<tr class="border-t border-slate-100 dark:border-slate-800"><td class="py-1 pr-3">${e.time}</td><td class="pr-3">${f(e.p_pu, 2)}</td><td class="pr-3 ${e.op === 'IN' ? 'text-emerald-600 dark:text-emerald-400' : 'text-amber-600 dark:text-amber-400'}">${e.op === 'IN' ? '▲ IN' : '▼ OUT'}</td><td class="pr-3">${e.banks}</td><td class="pr-3">${e.reason}</td><td class="pr-3">${f(e.u_before, 4)}</td><td>${f(e.q_ex_before, 4)}</td></tr>`).join('') + '</tbody></table>' : '<p class="text-slate-500">No switching operations.</p>';
      drawHeat();
    }
    const segBand = seg('#rpc-band', BANDS.map(b => [b, `±${b} pu`]), rpc.band, v => { rpc.band = v; drawRPC(); });
    const segScr = seg('#rpc-scr', SCRS.map(s => [s, `SCR ${(+s).toFixed(0)}`]), rpc.scr, v => { rpc.scr = v; drawRPC(); });
    seg('#rpc-bias', BIAS.map(b => [b, +b === 0 ? '0 (balanced)' : `+${b} pu (export)`]), rpc.bias, v => { rpc.bias = v; drawRPC(); });

    /* ---------- 4. VSC ---------- */
    const vsc = { scr: Object.keys(D.vsc).includes('3') ? '3' : Object.keys(D.vsc)[0], p: '0.8' };
    const chV = {
      dc: chart('ch-vsc-dc', { x: 'power order at B [pu] (+ = A→B)', y: 'V_dc,B [pu]', y2: 'loss [MW]', ds: [{ l: 'V_dc at B', c: C.sky, pt: 2 }, { l: 'DC-cable loss', c: C.rose, dash: [5, 4], ax: 'y2', pt: 2 }] }),
      qb: chart('ch-vsc-qb', { x: 'power order at B [pu]', y: 'Q_B absorbed [Mvar]', ds: [{ l: 'Q_B', c: C.emerald, pt: 2 }] }),
      u: chart('ch-vsc-u', { x: 'Q order at A, absorbed [pu]', y: 'U_PCC,A [pu]', ds: Object.keys(D.vsc).map((s, i) => ({ l: `SCR ${s}`, c: [C.rose, C.amber, C.sky][i % 3], pt: 2 })).concat([{ l: 'U limits', c: C.slate, dash: [5, 4], w: 1 }, { l: '_lo', c: C.slate, dash: [5, 4], w: 1 }]) })
    };
    function drawVSC() {
      const d = D.vsc[vsc.scr];
      set(chV.dc, [xy(d.P, d.Vdc_B), xy(d.P, d.loss)]);
      set(chV.qb, [xy(d.P, d.Q_B.map(q => q * D.meta.p_rated_mw))]);
      const qs = Object.keys(D.vsc).map(s => { const c = D.vsc_q[`${(+s).toFixed(1)}|${vsc.p}`]; return c ? xy(c.Q, c.U) : []; });
      set(chV.u, qs.concat([hl(-0.6, 0.6, 1.05), hl(-0.6, 0.6, 0.95)]));
      chV.u.data.datasets.forEach((ds, i) => { if (i < 3) ds.borderWidth = Object.keys(D.vsc)[i] === vsc.scr ? 3.5 : 1.3; }); chV.u.update('none');
      const c = D.vsc_q[`${(+vsc.scr).toFixed(1)}|${vsc.p}`];
      let sens = null; if (c) { const i0 = c.Q.indexOf(-0.1), i1 = c.Q.indexOf(0.1); if (i0 >= 0 && i1 >= 0) sens = (c.U[i1] - c.U[i0]) / 0.2; }
      const iMax = d.P.length - 1;
      kpis('#vsc-kpi', [
        { l: 'DC loss at 1.0 pu', v: f(d.loss[iMax], 1, ' MW'), s: `${f(100 * d.loss[iMax] / 1000, 2)} %`, t: 'plain' },
        { l: 'V_dc,B at ±1 pu', v: `${f(d.Vdc_B[0], 3)} / ${f(d.Vdc_B[iMax], 3)}`, t: 'sky' },
        { l: 'Max |Q_B| to hold U', v: f(mx(d.Q_B.map(Math.abs)) * 1000, 0, ' Mvar'), t: mx(d.Q_B.map(Math.abs)) > 0.3 ? 'warn' : 'ok' },
        { l: 'dU/dQ at A (selected)', v: sens === null ? '—' : f(sens, 3), s: `no-load estimate −1/SCR = ${f(-1 / +vsc.scr, 3)}`, t: sens !== null && Math.abs(sens) > 1.2 / +vsc.scr ? 'warn' : 'ok' }
      ]);
    }
    seg('#vsc-scr', Object.keys(D.vsc).map(s => [s, `SCR ${s}`]), vsc.scr, v => { vsc.scr = v; drawVSC(); });
    seg('#vsc-p', [['0.0', '0 pu'], ['0.4', '0.4 pu'], ['0.8', '0.8 pu']], vsc.p, v => { vsc.p = v; drawVSC(); });

    /* ---------- 5. code ---------- */
    let curFile = '01_lcc_link_powerflow.py';
    function showFile(name) {
      if (!(name in CODE)) return; curFile = name;
      $('#code-title').textContent = name;
      const v = $('#code-view'); v.textContent = CODE[name];
      const lang = name.endsWith('.py') ? 'language-python' : 'language-none';
      v.className = lang; $('#code-pre').className = lang;
      try { Prism.highlightElement(v); } catch (e) {}
      $$('#file-list button').forEach(b => b.classList.toggle('bg-grid-50', b.dataset.f === name));
      $$('#file-list button').forEach(b => b.classList.toggle('dark:bg-grid-950', b.dataset.f === name));
    }
    $('#file-list').innerHTML = Object.keys(CODE).map(n => `<li><button type="button" data-f="${n}" class="w-full text-left px-2 py-1 rounded-md hover:bg-slate-100 dark:hover:bg-slate-800 ${n.includes('/') ? 'pl-5' : ''}">${n.includes('/') ? '└ ' : ''}${n}</button></li>`).join('');
    $('#file-list').addEventListener('click', e => { const b = e.target.closest('button'); if (b) showFile(b.dataset.f); });
    $('#code-copy').addEventListener('click', () => { navigator.clipboard ? navigator.clipboard.writeText(CODE[curFile]).then(() => toast('Copied ' + curFile)) : prompt('Copy:', CODE[curFile]); });
    $('#code-dl').addEventListener('click', () => { const a = document.createElement('a'); a.href = URL.createObjectURL(new Blob([CODE[curFile]], { type: 'text/plain' })); a.download = curFile.split('/').pop(); a.click(); });

    /* ---------- tabs ---------- */
    const drawn = {};
    const DRAW = { lcc: drawLCC, scr: drawSCR, rpc: drawRPC, vsc: drawVSC, code: () => showFile(curFile) };
    function show(tab) {
      if (!DRAW[tab]) tab = 'lcc';
      $$('.tab-panel').forEach(p => p.classList.toggle('hidden', p.id !== 'tab-' + tab));
      $$('.tab').forEach(b => { const on = b.dataset.tab === tab; ['bg-white', 'dark:bg-slate-800', 'shadow-sm', 'text-grid-700', 'dark:text-sky-400'].forEach(c => b.classList.toggle(c, on)); ['text-slate-600', 'dark:text-slate-400'].forEach(c => b.classList.toggle(c, !on)); });
      if (!drawn[tab]) { DRAW[tab](); drawn[tab] = true; }
      CH.forEach(c => c.resize());
      history.replaceState(null, '', '#' + tab);
    }
    $$('.tab').forEach(b => b.addEventListener('click', () => show(b.dataset.tab)));
    $$('.file-link, [data-goto]').forEach(a => a.addEventListener('click', e => { e.preventDefault(); if (a.dataset.file) curFile = a.dataset.file; drawn.code = false; show('code'); window.scrollTo({ top: $('#tabs').offsetTop - 80, behavior: 'smooth' }); }));
    $('#theme-toggle-btn').addEventListener('click', () => { document.documentElement.classList.toggle('dark'); try { localStorage.setItem('gridpulse-theme', isDark() ? 'dark' : 'light'); } catch (e) {} theme(); });
    show(location.hash.slice(1) || 'lcc');
    icons();
  })();
  </script>
</body>
</html>
